<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:esel="http://www.selinc.com/2006/61850" version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Private type="SEL_ProjectProperties">
    <esel:EnforceUniquenessMacAppId>True</esel:EnforceUniquenessMacAppId>
  </Private>
  <Header id="PROT_BAR_20221101" version="2" revision="1.0" toolID="AcSELerator Architect 2.3.9.1954" nameStructure="IEDName" />
  <Communication>
    <SubNetwork name="W01">
      <ConnectedAP iedName="PROT_BAR" apName="S1">
        <Address>
          <P type="IP">10.228.1.20</P>
          <P type="IP-SUBNET">255.255.255.192</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="GOOSEPB">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-8D</P>
            <P type="APPID">0475</P>
            <P type="VLAN-PRIORITY">5</P>
            <P type="VLAN-ID">475</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="ICD-451-6S-R003-V0 for firmware R403-V0 or higher" name="PROT_BAR" type="SEL_451_6S" manufacturer="SEL" configVersion="ICD-451-6S-R003-V0-Z403006-D20220517" originalSclVersion="2007" originalSclRevision="B">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-451-6S</esel:ModelNumber>
      <esel:ModelVersionMin>R403</esel:ModelVersionMin>
      <esel:ClassFileVersion>006</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true">451-6S - Sampled Values Subscriber R403-V0 or higher (Ed. 2 support, Controllable mod/beh)</esel:ClassFileDescription>
      <esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\0451-6S 006 R403.ICD</esel:IcdFilePath>
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="900" />
      <esel:FtpAddress>10.228.1.20</esel:FtpAddress>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="VB{0:D3}" min="1" max="256" />
      </esel:InDigitals>
      <esel:InAnalogs>
        <esel:InFloat format="RA{0:D3}" min="1" max="256" />
      </esel:InAnalogs>
      <esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true" />
      <esel:GooseTx minMaxTime="4" />
      <esel:GooseTx maxBoolData="512" />
      <esel:SVRx max="7" />
      <esel:SVRxAnalogChannels max="12" />
      <esel:Reports maxDataSetSize="8000" />
      <esel:System mmsAuthenticationSupported="true" />
      <esel:System controllableModeSupported="true" />
    </Private>
    <Private type="SEL_HostFile">
      <esel:host_file path="SETTINGS\" filename="SET_LCC.TXT" allowRemoval="false"><![CDATA[[LCC]
		"PROTSEL1","CSV01 := DSTRT OR NSTRT"
		"PROTSEL2","CSV02 := EN AND ROKA"
		"PROTSEL3","CSV03 := EN AND ROKB"
		"PROTSEL4","CSV04 := HIF1_A OR HIF1_B OR HIF1_C"
		"PROTSEL5","CSV05 := HIF2_A OR HIF2_B OR HIF2_C" 
		"PROTSEL6","CSV06 := 0"
		"PROTSEL7","CSV07 := NTUNE_A OR NTUNE_B OR NTUNE_C OR ITUNE_A OR ITUNE_B OR ITUNE_C"
		"PROTSEL8","CSV08 := LOC OR LOCAL"
		"PROTSEL9",""
		"PROTSEL10",""
		"PROTSEL11",""
		"PROTSEL12",""
		"PROTSEL13",""
		"PROTSEL14",""
		"PROTSEL15",""
		"PROTSEL16",""
		"PROTSEL17",""
		"PROTSEL18",""
		"PROTSEL19",""
		"PROTSEL20",""
		"PROTSEL21",""
		"PROTSEL22",""
		"PROTSEL23",""
		"PROTSEL24",""
		"PROTSEL25",""
		"PROTSEL26",""
		"PROTSEL27",""
		"PROTSEL28",""
		"PROTSEL29",""
		"PROTSEL30",""
		"PROTSEL31",""
		"PROTSEL32",""]]></esel:host_file>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="0" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="0" />
    </Private>
    <Private type="SEL_SVSubscription" />
    <Private type="SEL_GooseSubscription" />
    <Services nameLength="64">
      <DynAssociation max="7" />
      <SettingGroups />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="200" />
      <ReadWrite />
      <ConfReportControl max="14" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <SMVSettings cbName="Conf" datSet="Conf" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <GOOSE max="8" />
      <SMVsc max="0" />
      <FileHandling ftp="true" />
      <ConfLNs />
      <ClientServices goose="true" sv="true" supportsLdName="true" maxGOOSE="128" maxSMV="7">
        <TimeSyncProt c37_238="true" other="true" />
      </ClientServices>
      <ConfLdName />
      <SupSubscription maxGo="64" maxSv="7" />
      <RedProt prp="true" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Data Sets, Control Blocks, and Supervision Logical Nodes" inst="CFG">
          <LN0 lnType="LN0_Root_Cmb" lnClass="LLN0" inst="">
            <DataSet desc="Metered Values" name="URDSet01">
              <FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="MET3P" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MET" prefix="METBK1" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MET" prefix="METBK2" lnClass="MMXU" lnInst="2" doName="A" fc="MX" />
            </DataSet>
            <DataSet desc="Control and Annunciation" name="GPDSet01">
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" daName="q" fc="ST" />
            </DataSet>
            <DataSet desc="Digital" name="BRDSet01">
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
            </DataSet>
            <ReportControl desc="Predefined Buffered Report 01" name="BRep01" datSet="BRDSet01" rptID="BRep01" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 01" name="URep01" datSet="URDSet01" rptID="URep01" confRev="1" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <SDI name="Oper">
                <DAI esel:datasrc="db:LOCSTA" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
            <Inputs>
              <ExtRef desc="IAW" intAddr="IAW" serviceType="SMV" />
              <ExtRef desc="IAW sum = IAW + IAW_2 + IAW_3" intAddr="IAW_2" serviceType="SMV" />
              <ExtRef desc="IAW sum = IAW + IAW_2 + IAW_3" intAddr="IAW_3" serviceType="SMV" />
              <ExtRef desc="IBW" intAddr="IBW" serviceType="SMV" />
              <ExtRef desc="IBW sum = IBW + IBW_2 + IBW_3" intAddr="IBW_2" serviceType="SMV" />
              <ExtRef desc="IBW sum = IBW + IBW_2 + IBW_3" intAddr="IBW_3" serviceType="SMV" />
              <ExtRef desc="ICW" intAddr="ICW" serviceType="SMV" />
              <ExtRef desc="ICW sum = ICW + ICW_2 + ICW_3" intAddr="ICW_2" serviceType="SMV" />
              <ExtRef desc="ICW sum = ICW + ICW_2 + ICW_3" intAddr="ICW_3" serviceType="SMV" />
              <ExtRef desc="IAX" intAddr="IAX" serviceType="SMV" />
              <ExtRef desc="IAX sum = IAX + IAX_2 + IAX_3" intAddr="IAX_2" serviceType="SMV" />
              <ExtRef desc="IAX sum = IAX + IAX_2 + IAX_3" intAddr="IAX_3" serviceType="SMV" />
              <ExtRef desc="IBX" intAddr="IBX" serviceType="SMV" />
              <ExtRef desc="IBX sum = IBX + IBX_2 + IBX_3" intAddr="IBX_2" serviceType="SMV" />
              <ExtRef desc="IBX sum = IBX + IBX_2 + IBX_3" intAddr="IBX_3" serviceType="SMV" />
              <ExtRef desc="ICX" intAddr="ICX" serviceType="SMV" />
              <ExtRef desc="ICX sum = ICX + ICX_2 + ICX_3" intAddr="ICX_2" serviceType="SMV" />
              <ExtRef desc="ICX sum = ICX + ICX_2 + ICX_3" intAddr="ICX_3" serviceType="SMV" />
              <ExtRef desc="VAY" intAddr="VAY" serviceType="SMV" />
              <ExtRef desc="VBY" intAddr="VBY" serviceType="SMV" />
              <ExtRef desc="VCY" intAddr="VCY" serviceType="SMV" />
              <ExtRef desc="VAZ" intAddr="VAZ" serviceType="SMV" />
              <ExtRef desc="VBZ" intAddr="VBZ" serviceType="SMV" />
              <ExtRef desc="VCZ" intAddr="VCZ" serviceType="SMV" />
            </Inputs>
            <GSEControl desc="Goose PB Prot_Barra" name="GOOSEPB" datSet="GPDSet01" confRev="1" appID="GOOSE141">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-8D</esel:P>
                  <esel:P type="APPID">0475</esel:P>
                  <esel:P type="VLAN-ID">475</esel:P>
                  <esel:P type="VLAN-PRIORITY">5</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <SettingControl esel:activeGroupLabel="ACTGRP" esel:numberOfSettingGroupsLabel="MAXGRP" numOfSGs="6" />
          </LN0>
          <LN lnType="LPHD2" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="Oper">
                <DAI esel:datasrc="db:LPHDSIM" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:LPHDSIM" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH1" prefix="IP" lnClass="LCCH" inst="1">
            <DOI name="ChLiv">
              <DAI esel:datasrc="db:IPCH" name="stVal" />
            </DOI>
            <DOI name="RedChLiv">
              <DAI esel:datasrc="db:IPRCH" name="stVal" />
            </DOI>
            <DOI name="RxCnt">
              <DAI esel:datasrc="db:IPRX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RedRxCnt">
              <DAI esel:datasrc="db:IPRRX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TxCnt">
              <DAI esel:datasrc="db:IPTX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FerCh">
              <DAI esel:datasrc="db:IPFER" name="stVal" />
            </DOI>
            <DOI name="RedFerCh">
              <DAI esel:datasrc="db:IPRFER" name="stVal" />
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:IPRST" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:IPRST" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="NetMod">
              <DAI esel:datasrc="db:NETMOD" name="setVal" />
            </DOI>
          </LN>
          <LN lnType="LCCH1" prefix="GO" lnClass="LCCH" inst="2">
            <DOI name="ChLiv">
              <DAI esel:datasrc="db:GOCH" name="stVal" />
            </DOI>
            <DOI name="RedChLiv">
              <DAI esel:datasrc="db:GORCH" name="stVal" />
            </DOI>
            <DOI name="RxCnt">
              <DAI esel:datasrc="db:GORX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RedRxCnt">
              <DAI esel:datasrc="db:GORRX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TxCnt">
              <DAI esel:datasrc="db:GOTX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FerCh">
              <DAI esel:datasrc="db:GOFER" name="stVal" />
            </DOI>
            <DOI name="RedFerCh">
              <DAI esel:datasrc="db:GORFER" name="stVal" />
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:GORST" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:GORST" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="NetMod">
              <DAI esel:datasrc="db:NETMOD" name="setVal" />
            </DOI>
          </LN>
          <LN lnType="LGOS1" lnClass="LGOS" inst="1">
            <DOI name="NdsCom">
              <DAI esel:datasrc="db:GNCM1" name="stVal" />
            </DOI>
            <DOI name="St">
              <DAI esel:datasrc="db:GST1" name="stVal" />
            </DOI>
            <DOI name="SimSt">
              <DAI esel:datasrc="db:GSIM1" name="stVal" />
            </DOI>
            <DOI name="LastStNum">
              <DAI esel:datasrc="db:GLST1" name="stVal" />
            </DOI>
            <DOI name="LastSqNum">
              <DAI esel:datasrc="db:GLSQ1" name="stVal" />
            </DOI>
            <DOI name="LastTal">
              <DAI esel:datasrc="db:GTAL1" name="stVal" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI esel:datasrc="db:GCNF1" name="stVal" />
            </DOI>
            <DOI name="ErrSt">
              <DAI esel:datasrc="db:GERR1" name="stVal" />
            </DOI>
            <DOI name="OosCnt">
              <DAI esel:datasrc="db:GOOS1" name="stVal" />
            </DOI>
            <DOI name="TalCnt">
              <DAI esel:datasrc="db:GTLC1" name="stVal" />
            </DOI>
            <DOI name="DecErrCnt">
              <DAI esel:datasrc="db:GDER1" name="stVal" />
            </DOI>
            <DOI name="BufOvflCnt">
              <DAI esel:datasrc="db:GBFO1" name="stVal" />
            </DOI>
            <DOI name="MsgLosCnt">
              <DAI esel:datasrc="db:GMSL1" name="stVal" />
            </DOI>
            <DOI name="MaxMsgLos">
              <DAI esel:datasrc="db:GMXM1" name="stVal" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:GDWT1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="InvQualCnt">
              <DAI esel:datasrc="db:GIDQ1" name="stVal" />
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:GMXD1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:GRST1" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:GRST1" name="stVal" />
              <DAI esel:datasrc="db:GQUAL" name="q" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS1" lnClass="LSVS" inst="1">
            <DOI name="NdsCom">
              <DAI esel:datasrc="db:SNCM1" name="stVal" />
            </DOI>
            <DOI name="St">
              <DAI esel:datasrc="db:SST1" name="stVal" />
            </DOI>
            <DOI name="SimSt">
              <DAI esel:datasrc="db:SSIM1" name="stVal" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI esel:datasrc="db:SCNF1" name="stVal" />
            </DOI>
            <DOI name="SmpSynch">
              <DAI esel:datasrc="db:SSMP1" name="stVal" />
            </DOI>
            <DOI name="ErrSt">
              <DAI esel:datasrc="db:SERR1" name="stVal" />
            </DOI>
            <DOI name="NetwDly">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SNET1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OosCnt">
              <DAI esel:datasrc="db:SOOS1" name="stVal" />
            </DOI>
            <DOI name="DscdCnt">
              <DAI esel:datasrc="db:SDIS1" name="stVal" />
            </DOI>
            <DOI name="IntpCnt">
              <DAI esel:datasrc="db:SINT1" name="stVal" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SDWT1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SMXD1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:SRST1" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:SRST1" name="stVal" />
              <DAI esel:datasrc="db:SVQUAL" name="q" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTIM1" lnClass="LTIM" inst="1">
            <DOI name="TmDT">
              <DAI esel:datasrc="db:TMDT" name="stVal" />
            </DOI>
            <DOI name="TmOfsTmm">
              <DAI esel:datasrc="db:TMOFFS" name="setVal" />
            </DOI>
            <DOI name="TmUseDT">
              <DAI esel:datasrc="db:TMUSEDT" name="setVal" />
            </DOI>
            <DOI name="TmChgDT">
              <DAI esel:datasrc="db:TMCHGDT" name="setTm" />
            </DOI>
            <DOI name="TmChgST">
              <DAI esel:datasrc="db:TMCHGST" name="setTm" />
            </DOI>
          </LN>
          <LN lnType="LTMS1" lnClass="LTMS" inst="1">
            <DOI name="TmAcc">
              <DAI esel:datasrc="db:TSACC" name="stVal" />
            </DOI>
            <DOI name="TmSrc">
              <DAI esel:datasrc="db:TSSRC" name="stVal" />
            </DOI>
            <DOI name="SelTmSrcTyp">
              <DAI esel:datasrc="db:TSTYPE" name="stVal" />
            </DOI>
            <DOI name="SelTmSyn">
              <DAI esel:datasrc="db:TSSYN" name="stVal" />
            </DOI>
            <DOI name="SelTmSynLkd">
              <DAI esel:datasrc="db:TSSYNLK" name="stVal" />
            </DOI>
            <DOI name="SelTmTosPer">
              <SDI name="instMag">
                <DAI esel:datasrc="db:TSPER" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTRK1" lnClass="LTRK" inst="1" />
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>PROT_BARCFG</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="PRO" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P1" lnClass="PIOC" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:50P1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G1" lnClass="PIOC" inst="2">
            <DOI name="Op">
              <DAI esel:datasrc="db:50G1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q1" lnClass="PIOC" inst="3">
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P2" lnClass="PIOC" inst="4">
            <DOI name="Op">
              <DAI esel:datasrc="db:50P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G2" lnClass="PIOC" inst="5">
            <DOI name="Op">
              <DAI esel:datasrc="db:50G2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q2" lnClass="PIOC" inst="6">
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P3" lnClass="PIOC" inst="7">
            <DOI name="Op">
              <DAI esel:datasrc="db:50P3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G3" lnClass="PIOC" inst="8">
            <DOI name="Op">
              <DAI esel:datasrc="db:50G3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q3" lnClass="PIOC" inst="9">
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P4" lnClass="PIOC" inst="10">
            <DOI name="Op">
              <DAI esel:datasrc="db:50P4" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G4" lnClass="PIOC" inst="11">
            <DOI name="Op">
              <DAI esel:datasrc="db:50G4" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q4" lnClass="PIOC" inst="12">
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q4" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P1" lnClass="PTOC" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G1" lnClass="PTOC" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G1" name="general" />
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q1" lnClass="PTOC" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q1" name="general" />
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P2" lnClass="PTOC" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G2" lnClass="PTOC" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G2" name="general" />
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q2" lnClass="PTOC" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q2" name="general" />
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P3" lnClass="PTOC" inst="7">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G3" lnClass="PTOC" inst="8">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G3" name="general" />
              <DAI esel:datasrc="db:RVRS3?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q3" lnClass="PTOC" inst="9">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q3" name="general" />
              <DAI esel:datasrc="db:RVRS3?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P4" lnClass="PTOC" inst="10">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P4" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G4" lnClass="PTOC" inst="11">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G4" name="general" />
              <DAI esel:datasrc="db:RVRS4?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q4" lnClass="PTOC" inst="12">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q4" name="general" />
              <DAI esel:datasrc="db:RVRS4?1:2" name="dirGeneral" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="S1" lnClass="PTOC" inst="13">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="S2" lnClass="PTOC" inst="14">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="S3" lnClass="PTOC" inst="15">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S3" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="S4" lnClass="PTOC" inst="16">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S4" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="S5" lnClass="PTOC" inst="17">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S5" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S5T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="S6" lnClass="PTOC" inst="18">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S6" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S6T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U1P1" lnClass="PTUV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:271P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:271P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U1P2" lnClass="PTUV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:271P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:271P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U2P1" lnClass="PTUV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:272P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:272P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U2P2" lnClass="PTUV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:272P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:272P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U3P1" lnClass="PTUV" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:273P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:273P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U3P2" lnClass="PTUV" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:273P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:273P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U4P1" lnClass="PTUV" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:274P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:274P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U4P2" lnClass="PTUV" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:274P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:274P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U5P1" lnClass="PTUV" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:275P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:275P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U5P2" lnClass="PTUV" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:275P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:275P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U6P1" lnClass="PTUV" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:276P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:276P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="U6P2" lnClass="PTUV" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:276P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:276P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O1P1" lnClass="PTOV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:591P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:591P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O1P2" lnClass="PTOV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:591P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O2P1" lnClass="PTOV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:592P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:592P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O2P2" lnClass="PTOV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:592P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O3P1" lnClass="PTOV" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:593P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:593P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O3P2" lnClass="PTOV" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:593P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O4P1" lnClass="PTOV" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:594P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:594P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O4P2" lnClass="PTOV" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:594P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O5P1" lnClass="PTOV" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:595P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:595P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O5P2" lnClass="PTOV" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:595P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1" prefix="O6P1" lnClass="PTOV" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:596P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:596P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV2" prefix="O6P2" lnClass="PTOV" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:596P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PHIZ1" prefix="HIZ" lnClass="PHIZ" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:CSV07" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:CSV04" name="general" />
              <DAI esel:datasrc="db:HIF1_A" name="phsA" />
              <DAI esel:datasrc="db:HIF1_B" name="phsB" />
              <DAI esel:datasrc="db:HIF1_C" name="phsC" />
            </DOI>
          </LN>
          <LN lnType="PHIZ1" prefix="HIZ" lnClass="PHIZ" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:CSV07" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:CSV05" name="general" />
              <DAI esel:datasrc="db:HIF2_A" name="phsA" />
              <DAI esel:datasrc="db:HIF2_B" name="phsB" />
              <DAI esel:datasrc="db:HIF2_C" name="phsC" />
            </DOI>
          </LN>
          <LN lnType="PHIZ2" prefix="HIZ" lnClass="PHIZ" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:50GHIZ" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GHIZA" name="general" />
            </DOI>
          </LN>
          <LN lnType="PSCH1" prefix="POTT" lnClass="PSCH" inst="1">
            <DOI name="TxPrm">
              <DAI esel:datasrc="db:KEY" name="general" />
            </DOI>
            <DOI name="RxPrm1">
              <DAI esel:datasrc="db:PTRX" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:RXPRM" name="general" />
            </DOI>
            <DOI name="EchoWei">
              <DAI esel:datasrc="db:EKEY" name="stVal" />
            </DOI>
            <DOI name="EchoWeiOp">
              <DAI esel:datasrc="db:ECTT" name="stVal" />
            </DOI>
            <DOI name="TxBlk">
              <DAI esel:datasrc="db:Z3RB" name="general" />
            </DOI>
          </LN>
          <LN lnType="PSCH2" prefix="DCB" lnClass="PSCH" inst="2">
            <DOI name="TxPrm">
              <DAI esel:datasrc="db:CSV01" name="general" />
            </DOI>
            <DOI name="RxPrm1">
              <DAI esel:datasrc="db:BTX" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:RXPRM" name="general" />
            </DOI>
            <DOI name="TxBlk">
              <DAI esel:datasrc="db:Z3RB" name="general" />
            </DOI>
          </LN>
          <LN lnType="PSCH1" prefix="DCUB" lnClass="PSCH" inst="3">
            <DOI name="TxPrm">
              <DAI esel:datasrc="db:KEY" name="general" />
            </DOI>
            <DOI name="RxPrm1">
              <DAI esel:datasrc="db:PTRX" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:RXPRM" name="general" />
            </DOI>
            <DOI name="EchoWei">
              <DAI esel:datasrc="db:EKEY" name="stVal" />
            </DOI>
            <DOI name="EchoWeiOp">
              <DAI esel:datasrc="db:ECTT" name="stVal" />
            </DOI>
            <DOI name="TxBlk">
              <DAI esel:datasrc="db:Z3RB" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIP" lnClass="PTRC" inst="1">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIP" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="BKR1" lnClass="PTRC" inst="2">
            <DOI name="Tr">
              <DAI esel:datasrc="db:T3P1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="BKR2" lnClass="PTRC" inst="3">
            <DOI name="Tr">
              <DAI esel:datasrc="db:T3P2" name="general" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="F32G" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GF" name="general" />
              <DAI esel:datasrc="db:32GF?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="R32G" lnClass="RDIR" inst="2">
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GR" name="general" />
              <DAI esel:datasrc="db:32GR?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="F32Q" lnClass="RDIR" inst="3">
            <DOI name="Dir">
              <DAI esel:datasrc="db:F32Q" name="general" />
              <DAI esel:datasrc="db:F32Q?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="R32Q" lnClass="RDIR" inst="4">
            <DOI name="Dir">
              <DAI esel:datasrc="db:R32Q" name="general" />
              <DAI esel:datasrc="db:R32Q?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="F32P" lnClass="RDIR" inst="5">
            <DOI name="Dir">
              <DAI esel:datasrc="db:F32P" name="general" />
              <DAI esel:datasrc="db:F32P?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="R32P" lnClass="RDIR" inst="6">
            <DOI name="Dir">
              <DAI esel:datasrc="db:R32P" name="general" />
              <DAI esel:datasrc="db:R32P?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" prefix="BFR1" lnClass="RBRF" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFI3P1" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:FBF1" name="general" />
              <DAI esel:datasrc="db:FBFA1" name="phsA" />
              <DAI esel:datasrc="db:FBFB1" name="phsB" />
              <DAI esel:datasrc="db:FBFC1" name="phsC" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:RT1" name="general" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" prefix="BFR2" lnClass="RBRF" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFI3P2" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:FBF2" name="general" />
              <DAI esel:datasrc="db:FBFA2" name="phsA" />
              <DAI esel:datasrc="db:FBFB2" name="phsB" />
              <DAI esel:datasrc="db:FBFC2" name="phsC" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:RT2" name="general" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BK1" lnClass="XCBR" inst="1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="TukRackPos">
              <DAI esel:datasrc="db:521RACK" name="stVal" />
            </DOI>
            <DOI name="TukTestPos">
              <DAI esel:datasrc="db:521TEST" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52ACL1?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BK2" lnClass="XCBR" inst="2">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="TukRackPos">
              <DAI esel:datasrc="db:522RACK" name="stVal" />
            </DOI>
            <DOI name="TukTestPos">
              <DAI esel:datasrc="db:522TEST" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52ACL2?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC1" lnClass="XSWI" inst="1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL01" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL01?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC2" lnClass="XSWI" inst="2">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL02" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL02?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC3" lnClass="XSWI" inst="3">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL03" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL03?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC4" lnClass="XSWI" inst="4">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL04" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL04?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC5" lnClass="XSWI" inst="5">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL05" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL05?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC6" lnClass="XSWI" inst="6">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL06" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL06?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC7" lnClass="XSWI" inst="7">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL07" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL07?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC8" lnClass="XSWI" inst="8">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL08" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL08?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC9" lnClass="XSWI" inst="9">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL09" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL09?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC10" lnClass="XSWI" inst="10">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL10" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL10?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC11" lnClass="XSWI" inst="11">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL11" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL11?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC12" lnClass="XSWI" inst="12">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL12" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL12?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC13" lnClass="XSWI" inst="13">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL13" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL13?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC14" lnClass="XSWI" inst="14">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL14" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL14?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC15" lnClass="XSWI" inst="15">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL15" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL15?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC16" lnClass="XSWI" inst="16">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL16" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL16?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC17" lnClass="XSWI" inst="17">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL17" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL17?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC18" lnClass="XSWI" inst="18">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL18" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL18?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC19" lnClass="XSWI" inst="19">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL19" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL19?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" prefix="DC20" lnClass="XSWI" inst="20">
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL20" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL20?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="BKR1" lnClass="CILO" inst="1">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:BKENO1" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:BKENC1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="BKR2" lnClass="CILO" inst="2">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:BKENO2" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:BKENC2" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC1" lnClass="CILO" inst="1">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO01" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC01" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC2" lnClass="CILO" inst="2">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO02" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC02" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC3" lnClass="CILO" inst="3">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO03" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC03" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC4" lnClass="CILO" inst="4">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO04" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC04" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC5" lnClass="CILO" inst="5">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO05" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC05" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC6" lnClass="CILO" inst="6">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO06" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC06" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC7" lnClass="CILO" inst="7">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO07" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC07" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC8" lnClass="CILO" inst="8">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO08" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC08" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC9" lnClass="CILO" inst="9">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO09" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC09" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC10" lnClass="CILO" inst="10">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO10" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC10" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC11" lnClass="CILO" inst="11">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO11" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC11" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC12" lnClass="CILO" inst="12">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO12" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC12" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC13" lnClass="CILO" inst="13">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO13" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC13" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC14" lnClass="CILO" inst="14">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO14" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC14" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC15" lnClass="CILO" inst="15">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO15" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC15" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC16" lnClass="CILO" inst="16">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO16" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC16" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC17" lnClass="CILO" inst="17">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO17" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC17" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC18" lnClass="CILO" inst="18">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO18" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC18" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC19" lnClass="CILO" inst="19">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO19" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC19" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1" prefix="DC20" lnClass="CILO" inst="20">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89ENO20" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89ENC20" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="BKR1" lnClass="CSWI" inst="1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC1:OC1" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$BK1XCBR1" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52ACL1?1:2" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC1" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC1" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/BKR1CILO1.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/BKR1CILO1.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="BKR2" lnClass="CSWI" inst="2">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC2:OC2" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$BK2XCBR2" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52ACL2?1:2" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC2" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC2" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/BKR2CILO2.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/BKR2CILO2.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC1" lnClass="CSWI" inst="1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC01:89OC01" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC1XSWI1" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL01|89OPN01?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE01" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS01" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC1CILO1.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC1CILO1.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC2" lnClass="CSWI" inst="2">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC02:89OC02" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC2XSWI2" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL02|89OPN02?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE02" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS02" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC2CILO2.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC2CILO2.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC3" lnClass="CSWI" inst="3">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC03:89OC03" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC3XSWI3" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL03|89OPN03?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE03" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS03" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC3CILO3.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC3CILO3.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC4" lnClass="CSWI" inst="4">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC04:89OC04" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC4XSWI4" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL04|89OPN04?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE04" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS04" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC4CILO4.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC4CILO4.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC5" lnClass="CSWI" inst="5">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC05:89OC05" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC5XSWI5" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL05|89OPN05?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE05" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS05" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC5CILO5.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC5CILO5.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC6" lnClass="CSWI" inst="6">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC06:89OC06" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC6XSWI6" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL06|89OPN06?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE06" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS06" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC6CILO6.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC6CILO6.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC7" lnClass="CSWI" inst="7">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC07:89OC07" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC7XSWI7" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL07|89OPN07?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE07" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS07" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC7CILO7.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC7CILO7.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC8" lnClass="CSWI" inst="8">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC08:89OC08" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC8XSWI8" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL08|89OPN08?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE08" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS08" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC8CILO8.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC8CILO8.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC9" lnClass="CSWI" inst="9">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC09:89OC09" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC9XSWI9" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL09|89OPN09?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE09" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS09" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC9CILO9.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC9CILO9.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC10" lnClass="CSWI" inst="10">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC10:89OC10" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC10XSWI10" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL10|89OPN10?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE10" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS10" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC10CILO10.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC10CILO10.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC11" lnClass="CSWI" inst="11">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC11:89OC11" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC11XSWI11" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL11|89OPN11?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE11" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS11" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC11CILO11.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC11CILO11.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC12" lnClass="CSWI" inst="12">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC12:89OC12" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC12XSWI12" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL12|89OPN12?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE12" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS12" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC12CILO12.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC12CILO12.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC13" lnClass="CSWI" inst="13">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC13:89OC13" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC13XSWI13" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL13|89OPN13?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE13" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS13" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC13CILO13.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC13CILO13.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC14" lnClass="CSWI" inst="14">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC14:89OC14" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC14XSWI14" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL14|89OPN14?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE14" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS14" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC14CILO14.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC14CILO14.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC15" lnClass="CSWI" inst="15">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC15:89OC15" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC15XSWI15" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL15|89OPN15?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE15" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS15" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC15CILO15.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC15CILO15.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC16" lnClass="CSWI" inst="16">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC16:89OC16" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC16XSWI16" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL16|89OPN16?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE16" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS16" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC16CILO16.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC16CILO16.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC17" lnClass="CSWI" inst="17">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC17:89OC17" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC17XSWI17" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL17|89OPN17?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE17" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS17" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC17CILO17.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC17CILO17.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC18" lnClass="CSWI" inst="18">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC18:89OC18" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC18XSWI18" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL18|89OPN18?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE18" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS18" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC18CILO18.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC18CILO18.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC19" lnClass="CSWI" inst="19">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC19:89OC19" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC19XSWI19" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL19|89OPN19?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE19" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS19" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC19CILO19.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC19CILO19.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="DC20" lnClass="CSWI" inst="20">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC20:89OC20" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC20XSWI20" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL20|89OPN20?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:CSV08" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OPE20" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CLS20" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>PRO/DC20CILO20.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>PRO/DC20CILO20.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO1" prefix="FLT" lnClass="RFLO" inst="1">
            <DOI name="FltZ">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:FLZMAG" name="f" />
                </SDI>
                <SDI name="ang">
                  <DAI esel:datasrc="db:FLZANG" name="f" />
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="imm:360" name="dbAng">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FLDIST" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FLIA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FLIB" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FLIC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FLIG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Anseq">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:FLIQ" name="f" />
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="FltTyp">
              <DAI esel:datasrc="db:FLTYPE" name="stVal" />
            </DOI>
            <DOI name="FltCaus">
              <DAI esel:datasrc="db:FLTCAUS" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RDRE1" prefix="FLT" lnClass="RDRE" inst="1">
            <DOI name="RcdMade">
              <DAI esel:datasrc="db:FLREP" name="stVal" />
            </DOI>
            <DOI name="FltNum">
              <DAI esel:datasrc="db:FLRNUM" name="stVal" />
            </DOI>
            <DOI name="FltTyp">
              <DAI esel:datasrc="db:FLTYPE" name="stVal" />
            </DOI>
            <DOI name="FltCaus">
              <DAI esel:datasrc="db:FLTCAUS" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="PTUV1" prefix="LOP" lnClass="PTUV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:LOP" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:LOP" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTTR1" prefix="TH1" lnClass="PTTR" inst="1">
            <DOI name="Op">
              <DAI esel:datasrc="db:THRLT1" name="general" />
            </DOI>
            <DOI name="AlmThm">
              <DAI esel:datasrc="db:THRLA1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="PTTR1" prefix="TH2" lnClass="PTTR" inst="2">
            <DOI name="Op">
              <DAI esel:datasrc="db:THRLT2" name="general" />
            </DOI>
            <DOI name="AlmThm">
              <DAI esel:datasrc="db:THRLA2" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="PTTR1" prefix="TH3" lnClass="PTTR" inst="3">
            <DOI name="Op">
              <DAI esel:datasrc="db:THRLT3" name="general" />
            </DOI>
            <DOI name="AlmThm">
              <DAI esel:datasrc="db:THRLA3" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BS1A" lnClass="SCBR" inst="1">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC1" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B1BCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B1MSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B1ESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B1BCWPA" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BS1B" lnClass="SCBR" inst="2">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC1" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B1BCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B1MSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B1ESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B1BCWPB" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BS1C" lnClass="SCBR" inst="3">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC1" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B1BCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B1MSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B1ESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B1BCWPC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BS2A" lnClass="SCBR" inst="4">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC2" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B2BCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B2MSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B2ESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B2BCWPA" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BS2B" lnClass="SCBR" inst="5">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC2" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B2BCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B2MSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B2ESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B2BCWPB" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" prefix="BS2C" lnClass="SCBR" inst="6">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC2" name="stVal" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B2BCWAL" name="stVal" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B2MSOAL" name="stVal" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B2ESOAL" name="stVal" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B2BCWPC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Metering" inst="MET">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Metering</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>PROT_BARCFG</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="MET" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="MET3P" lnClass="MMXU" inst="1">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3P_F" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3Q_F" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3S_F" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPF" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VAFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LIAFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LIAFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LIBFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LIBFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LICFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LICFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PA_F" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PB_F" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PC_F" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QA_F" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QB_F" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QC_F" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFB" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU2" prefix="METBK1" lnClass="MMXU" inst="1">
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B1IAFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B1IAFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B1IBFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B1IBFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B1ICFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B1ICFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU2" prefix="METBK2" lnClass="MMXU" inst="2">
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B2IAFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B2IAFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B2IBFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B2IBFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B2ICFM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B2ICFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MSQI1" prefix="SEQ" lnClass="MSQI" inst="1">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LI1M" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LI1A" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:L3I2M" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:L3I2A" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LIGM" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LIGA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V1M" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V1A" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V2M" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3V2A" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V0M" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3V0A" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="ZBAT1" prefix="DC" lnClass="ZBAT" inst="1">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI esel:datasrc="db:DC1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="BatWrn">
              <DAI esel:datasrc="db:DC1W" name="stVal" />
            </DOI>
            <DOI name="BatFail">
              <DAI esel:datasrc="db:DC1F" name="stVal" />
            </DOI>
            <DOI name="BatGndFlt">
              <DAI esel:datasrc="db:DC1G" name="stVal" />
            </DOI>
            <DOI name="BatDvAlm">
              <DAI esel:datasrc="db:DC1R" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="ZBAT1" prefix="DC" lnClass="ZBAT" inst="2">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI esel:datasrc="db:DC2" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="BatWrn">
              <DAI esel:datasrc="db:DC2W" name="stVal" />
            </DOI>
            <DOI name="BatFail">
              <DAI esel:datasrc="db:DC2F" name="stVal" />
            </DOI>
            <DOI name="BatGndFlt">
              <DAI esel:datasrc="db:DC2G" name="stVal" />
            </DOI>
            <DOI name="BatDvAlm">
              <DAI esel:datasrc="db:DC2R" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="MDST1" prefix="DMD" lnClass="MDST" inst="1">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Demand values</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PAD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QAD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UAD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UBD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UCD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:CSV06" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2D" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3UD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:25000" name="db">
                <Val>400</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI esel:datasrc="db:3MWHOUT" name="actVal" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <DAI esel:datasrc="db:3MWHIN" name="actVal" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MDST2" prefix="PKDMD" lnClass="MDST" inst="1">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Peak Demand values</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PAPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QAPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UAPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UBPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UCPKD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2PKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2PKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGPKD" name="f" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PPKD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QPKD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3UPKD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:25000" name="db">
                <Val>400</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Remote Control" inst="CON">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>PROT_BARCFG</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="CTRL" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08" prefix="RB" lnClass="GGIO" inst="1">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB01" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB02" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB02" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB03" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB04" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB04" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB05" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB06" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB06" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB07" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB08" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB08" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16" prefix="RB" lnClass="GGIO" inst="2">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB09" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24" prefix="RB" lnClass="GGIO" inst="3">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB17" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB18" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB18" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB20" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB21" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB21" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32" prefix="RB" lnClass="GGIO" inst="4">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC33_40" prefix="RB" lnClass="GGIO" inst="5">
            <DOI name="SPCSO33">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB33" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB33" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO34">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB34" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB34" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO35">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB35" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB35" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO36">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB36" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB36" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO37">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB37" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB37" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO38">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB38" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB38" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO39">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB39" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB39" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO40">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB40" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB40" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC41_48" prefix="RB" lnClass="GGIO" inst="6">
            <DOI name="SPCSO41">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB41" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB41" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO42">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB42" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB42" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO43">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB43" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB43" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO44">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB44" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB44" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO45">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB45" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB45" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO46">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB46" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB46" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO47">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB47" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB47" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO48">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB48" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB48" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC49_56" prefix="RB" lnClass="GGIO" inst="7">
            <DOI name="SPCSO49">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB49" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB49" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO50">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB50" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB50" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO51">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB51" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB51" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO52">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB52" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB52" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO53">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB53" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB53" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO54">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB54" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB54" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO55">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB55" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB55" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO56">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB56" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB56" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC57_64" prefix="RB" lnClass="GGIO" inst="8">
            <DOI name="SPCSO57">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB57" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB57" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO58">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB58" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB58" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO59">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB59" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB59" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO60">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB60" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB60" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO61">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB61" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB61" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO62">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB62" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB62" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO63">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB63" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB63" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO64">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB64" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB64" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08" prefix="PRB" lnClass="GGIO" inst="1">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01:RB01" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB01" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB02:RB02" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB02" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03:RB03" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB03" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB04:RB04" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB04" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05:RB05" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB05" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB06:RB06" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB06" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07:RB07" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB07" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB08:RB08" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB08" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16" prefix="PRB" lnClass="GGIO" inst="2">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09:RB09" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB09" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10:RB10" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11:RB11" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12:RB12" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13:RB13" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14:RB14" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15:RB15" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16:RB16" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24" prefix="PRB" lnClass="GGIO" inst="3">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17:RB17" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB17" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB18:RB18" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB18" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19:RB19" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20:RB20" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB20" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB21:RB21" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB21" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22:RB22" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23:RB23" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24:RB24" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32" prefix="PRB" lnClass="GGIO" inst="4">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25:RB25" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26:RB26" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27:RB27" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28:RB28" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29:RB29" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30:RB30" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31:RB31" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32:RB32" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC33_40" prefix="PRB" lnClass="GGIO" inst="5">
            <DOI name="SPCSO33">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB33:RB33" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB33" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO34">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB34:RB34" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB34" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO35">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB35:RB35" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB35" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO36">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB36:RB36" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB36" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO37">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB37:RB37" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB37" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO38">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB38:RB38" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB38" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO39">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB39:RB39" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB39" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO40">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB40:RB40" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB40" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC41_48" prefix="PRB" lnClass="GGIO" inst="6">
            <DOI name="SPCSO41">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB41:RB41" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB41" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO42">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB42:RB42" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB42" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO43">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB43:RB43" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB43" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO44">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB44:RB44" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB44" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO45">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB45:RB45" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB45" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO46">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB46:RB46" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB46" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO47">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB47:RB47" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB47" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO48">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB48:RB48" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB48" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC49_56" prefix="PRB" lnClass="GGIO" inst="7">
            <DOI name="SPCSO49">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB49:RB49" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB49" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO50">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB50:RB50" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB50" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO51">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB51:RB51" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB51" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO52">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB52:RB52" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB52" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO53">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB53:RB53" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB53" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO54">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB54:RB54" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB54" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO55">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB55:RB55" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB55" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO56">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB56:RB56" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB56" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC57_64" prefix="PRB" lnClass="GGIO" inst="8">
            <DOI name="SPCSO57">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB57:RB57" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB57" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO58">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB58:RB58" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB58" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO59">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB59:RB59" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB59" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO60">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB60:RB60" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB60" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO61">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB61:RB61" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB61" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO62">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB62:RB62" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB62" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO63">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB63:RB63" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB63" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO64">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB64:RB64" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB64" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciation" inst="ANN">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Annunciation</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>PROT_BARCFG</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="STA" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64" prefix="PSV" lnClass="GGIO" inst="1">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PSV01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PSV02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PSV03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PSV04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PSV05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PSV06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PSV07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PSV08" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PSV09" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PSV10" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PSV11" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PSV12" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:PSV13" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:PSV14" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:PSV15" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:PSV16" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:PSV17" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:PSV18" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:PSV19" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:PSV20" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:PSV21" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:PSV22" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:PSV23" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:PSV24" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:PSV25" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:PSV26" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:PSV27" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:PSV28" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:PSV29" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:PSV30" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:PSV31" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:PSV32" name="stVal" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:PSV33" name="stVal" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:PSV34" name="stVal" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:PSV35" name="stVal" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:PSV36" name="stVal" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:PSV37" name="stVal" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:PSV38" name="stVal" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:PSV39" name="stVal" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:PSV40" name="stVal" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:PSV41" name="stVal" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:PSV42" name="stVal" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:PSV43" name="stVal" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:PSV44" name="stVal" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:PSV45" name="stVal" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:PSV46" name="stVal" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:PSV47" name="stVal" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:PSV48" name="stVal" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:PSV49" name="stVal" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:PSV50" name="stVal" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:PSV51" name="stVal" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:PSV52" name="stVal" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:PSV53" name="stVal" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:PSV54" name="stVal" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:PSV55" name="stVal" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:PSV56" name="stVal" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:PSV57" name="stVal" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:PSV58" name="stVal" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:PSV59" name="stVal" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:PSV60" name="stVal" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:PSV61" name="stVal" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:PSV62" name="stVal" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:PSV63" name="stVal" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:PSV64" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" prefix="PLT" lnClass="GGIO" inst="2">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PLT01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PLT02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PLT03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PLT04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PLT05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PLT06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PLT07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PLT08" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PLT09" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PLT10" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PLT11" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PLT12" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:PLT13" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:PLT14" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:PLT15" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:PLT16" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:PLT17" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:PLT18" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:PLT19" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:PLT20" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:PLT21" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:PLT22" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:PLT23" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:PLT24" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:PLT25" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:PLT26" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:PLT27" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:PLT28" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:PLT29" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:PLT30" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:PLT31" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:PLT32" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS64" prefix="PMV" lnClass="GGIO" inst="3">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV09" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV10" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV11" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV12" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV13" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV14" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV15" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV16" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV17" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV18" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV19" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV20" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV21" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV22" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV23" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV24" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV25" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV26" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV27" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV28" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV29" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV30" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV31" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV32" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV33" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV34" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV35" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV36" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV37" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV38" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV39" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV40" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV41" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV42" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV43" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV44" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV45" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV46" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV47" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV48" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV49" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn50">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV50" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn51">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV51" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn52">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV52" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn53">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV53" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn54">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV54" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn55">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV55" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn56">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV56" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn57">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV57" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn58">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV58" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn59">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV59" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn60">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV60" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn61">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV61" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn62">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV62" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn63">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV63" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn64">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV64" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128" prefix="ASV" lnClass="GGIO" inst="4">
            <DOI name="Ind001">
              <DAI esel:datasrc="db:ASV001" name="stVal" />
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:ASV002" name="stVal" />
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:ASV003" name="stVal" />
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:ASV004" name="stVal" />
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:ASV005" name="stVal" />
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:ASV006" name="stVal" />
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:ASV007" name="stVal" />
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:ASV008" name="stVal" />
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:ASV009" name="stVal" />
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:ASV010" name="stVal" />
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:ASV011" name="stVal" />
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:ASV012" name="stVal" />
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:ASV013" name="stVal" />
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:ASV014" name="stVal" />
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:ASV015" name="stVal" />
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:ASV016" name="stVal" />
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:ASV017" name="stVal" />
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:ASV018" name="stVal" />
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:ASV019" name="stVal" />
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:ASV020" name="stVal" />
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:ASV021" name="stVal" />
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:ASV022" name="stVal" />
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:ASV023" name="stVal" />
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:ASV024" name="stVal" />
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:ASV025" name="stVal" />
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:ASV026" name="stVal" />
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:ASV027" name="stVal" />
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:ASV028" name="stVal" />
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:ASV029" name="stVal" />
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:ASV030" name="stVal" />
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:ASV031" name="stVal" />
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:ASV032" name="stVal" />
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:ASV033" name="stVal" />
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:ASV034" name="stVal" />
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:ASV035" name="stVal" />
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:ASV036" name="stVal" />
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:ASV037" name="stVal" />
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:ASV038" name="stVal" />
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:ASV039" name="stVal" />
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:ASV040" name="stVal" />
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:ASV041" name="stVal" />
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:ASV042" name="stVal" />
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:ASV043" name="stVal" />
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:ASV044" name="stVal" />
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:ASV045" name="stVal" />
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:ASV046" name="stVal" />
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:ASV047" name="stVal" />
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:ASV048" name="stVal" />
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:ASV049" name="stVal" />
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:ASV050" name="stVal" />
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:ASV051" name="stVal" />
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:ASV052" name="stVal" />
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:ASV053" name="stVal" />
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:ASV054" name="stVal" />
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:ASV055" name="stVal" />
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:ASV056" name="stVal" />
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:ASV057" name="stVal" />
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:ASV058" name="stVal" />
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:ASV059" name="stVal" />
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:ASV060" name="stVal" />
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:ASV061" name="stVal" />
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:ASV062" name="stVal" />
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:ASV063" name="stVal" />
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:ASV064" name="stVal" />
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:ASV065" name="stVal" />
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:ASV066" name="stVal" />
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:ASV067" name="stVal" />
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:ASV068" name="stVal" />
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:ASV069" name="stVal" />
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:ASV070" name="stVal" />
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:ASV071" name="stVal" />
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:ASV072" name="stVal" />
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:ASV073" name="stVal" />
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:ASV074" name="stVal" />
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:ASV075" name="stVal" />
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:ASV076" name="stVal" />
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:ASV077" name="stVal" />
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:ASV078" name="stVal" />
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:ASV079" name="stVal" />
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:ASV080" name="stVal" />
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:ASV081" name="stVal" />
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:ASV082" name="stVal" />
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:ASV083" name="stVal" />
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:ASV084" name="stVal" />
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:ASV085" name="stVal" />
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:ASV086" name="stVal" />
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:ASV087" name="stVal" />
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:ASV088" name="stVal" />
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:ASV089" name="stVal" />
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:ASV090" name="stVal" />
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:ASV091" name="stVal" />
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:ASV092" name="stVal" />
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:ASV093" name="stVal" />
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:ASV094" name="stVal" />
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:ASV095" name="stVal" />
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:ASV096" name="stVal" />
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:ASV097" name="stVal" />
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:ASV098" name="stVal" />
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:ASV099" name="stVal" />
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:ASV100" name="stVal" />
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:ASV101" name="stVal" />
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:ASV102" name="stVal" />
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:ASV103" name="stVal" />
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:ASV104" name="stVal" />
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:ASV105" name="stVal" />
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:ASV106" name="stVal" />
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:ASV107" name="stVal" />
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:ASV108" name="stVal" />
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:ASV109" name="stVal" />
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:ASV110" name="stVal" />
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:ASV111" name="stVal" />
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:ASV112" name="stVal" />
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:ASV113" name="stVal" />
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:ASV114" name="stVal" />
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:ASV115" name="stVal" />
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:ASV116" name="stVal" />
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:ASV117" name="stVal" />
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:ASV118" name="stVal" />
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:ASV119" name="stVal" />
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:ASV120" name="stVal" />
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:ASV121" name="stVal" />
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:ASV122" name="stVal" />
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:ASV123" name="stVal" />
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:ASV124" name="stVal" />
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:ASV125" name="stVal" />
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:ASV126" name="stVal" />
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:ASV127" name="stVal" />
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:ASV128" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" prefix="ALT" lnClass="GGIO" inst="5">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ALT01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:ALT02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:ALT03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:ALT04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:ALT05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:ALT06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:ALT07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:ALT08" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:ALT09" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:ALT10" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:ALT11" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:ALT12" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:ALT13" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:ALT14" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:ALT15" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:ALT16" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:ALT17" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:ALT18" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:ALT19" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:ALT20" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:ALT21" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:ALT22" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:ALT23" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:ALT24" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:ALT25" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:ALT26" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:ALT27" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:ALT28" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:ALT29" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:ALT30" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:ALT31" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:ALT32" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS26" prefix="TLED" lnClass="GGIO" inst="7">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:EN" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TRIPLED" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TLED_1" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TLED_2" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TLED_3" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TLED_4" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TLED_5" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TLED_6" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:TLED_7" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:TLED_8" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:TLED_9" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:TLED_10" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:TLED_11" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:TLED_12" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:TLED_13" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:TLED_14" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:TLED_15" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:TLED_16" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:TLED_17" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:TLED_18" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:TLED_19" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:TLED_20" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:TLED_21" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:TLED_22" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:TLED_23" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:TLED_24" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS12" prefix="PBLED" lnClass="GGIO" inst="8">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PB1_LED" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PB2_LED" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PB3_LED" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PB4_LED" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PB5_LED" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PB6_LED" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PB7_LED" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PB8_LED" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PB9_LED" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PB10LED" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PB11LED" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PB12LED" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RMBA" lnClass="GGIO" inst="9">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal" />
              <DAI esel:datasrc="db:CSV02" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TMBA" lnClass="GGIO" inst="10">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RMBB" lnClass="GGIO" inst="11">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal" />
              <DAI esel:datasrc="db:CSV03" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TMBB" lnClass="GGIO" inst="12">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS12" prefix="MBOK" lnClass="GGIO" inst="13">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ROKA" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RBADA" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:CBADA" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LBOKA" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:ANOKA" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:DOKA" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:ROKB" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RBADB" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:CBADB" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LBOKB" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:ANOKB" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:DOKB" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" prefix="IN2" lnClass="GGIO" inst="14">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN201" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN202" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN203" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN204" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN205" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN206" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN207" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN208" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN209" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN210" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN211" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN212" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN213" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN214" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN215" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN216" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:IN217" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:IN218" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:IN219" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:IN220" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:IN221" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:IN222" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:IN223" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:IN224" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" prefix="IN3" lnClass="GGIO" inst="15">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN315" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN316" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:IN317" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:IN318" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:IN319" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:IN320" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:IN321" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:IN322" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:IN323" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:IN324" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" prefix="IN4" lnClass="GGIO" inst="16">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN401" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN402" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN403" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN404" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN405" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN406" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN407" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN408" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN409" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN410" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN411" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN412" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN413" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN414" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN415" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN416" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:IN417" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:IN418" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:IN419" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:IN420" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:IN421" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:IN422" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:IN423" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:IN424" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" prefix="IN5" lnClass="GGIO" inst="17">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN501" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN502" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN503" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN504" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN505" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN506" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN507" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN508" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN509" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN510" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN511" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN512" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN513" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN514" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN515" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN516" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:IN517" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:IN518" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:IN519" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:IN520" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:IN521" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:IN522" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:IN523" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:IN524" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="OUT2" lnClass="GGIO" inst="18">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT201" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT202" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT203" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT204" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT205" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT206" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT207" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT208" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT209" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT210" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT211" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT212" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT213" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT214" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT215" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT216" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="OUT3" lnClass="GGIO" inst="19">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT301" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT302" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT303" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT304" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT305" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT306" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT307" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT308" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT309" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT310" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT311" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT312" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT313" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT314" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT315" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT316" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="OUT4" lnClass="GGIO" inst="20">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT401" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT402" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT403" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT404" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT405" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT406" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT407" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT408" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT409" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT410" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT411" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT412" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT413" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT414" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT415" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT416" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="OUT5" lnClass="GGIO" inst="21">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT501" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT502" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT503" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT504" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT505" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT506" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT507" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT508" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT509" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT510" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT511" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT512" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT513" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT514" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT515" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT516" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS001_064" prefix="AMV" lnClass="GGIO" inst="1">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV001" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV002" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV003" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV004" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV005" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV006" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV007" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV008" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV009" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV010" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV011" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV012" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV013" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV014" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV015" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV016" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn017">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV017" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn018">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV018" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn019">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV019" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn020">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV020" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn021">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV021" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn022">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV022" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn023">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV023" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn024">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV024" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn025">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV025" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn026">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV026" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn027">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV027" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn028">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV028" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn029">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV029" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn030">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV030" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn031">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV031" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn032">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV032" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn033">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV033" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn034">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV034" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn035">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV035" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn036">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV036" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn037">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV037" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn038">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV038" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn039">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV039" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn040">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV040" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn041">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV041" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn042">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV042" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn043">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV043" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn044">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV044" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn045">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV045" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn046">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV046" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn047">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV047" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn048">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV048" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn049">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV049" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn050">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV050" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn051">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV051" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn052">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV052" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn053">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV053" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn054">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV054" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn055">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV055" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn056">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV056" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn057">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV057" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn058">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV058" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn059">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV059" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn060">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV060" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn061">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV061" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn062">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV062" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn063">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV063" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn064">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV064" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS065_128" prefix="AMV" lnClass="GGIO" inst="2">
            <DOI name="AnIn065">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV065" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn066">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV066" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn067">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV067" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn068">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV068" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn069">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV069" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn070">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV070" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn071">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV071" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn072">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV072" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn073">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV073" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn074">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV074" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn075">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV075" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn076">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV076" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn077">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV077" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn078">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV078" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn079">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV079" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn080">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV080" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn081">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV081" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn082">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV082" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn083">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV083" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn084">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV084" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn085">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV085" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn086">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV086" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn087">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV087" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn088">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV088" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn089">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV089" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn090">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV090" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn091">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV091" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn092">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV092" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn093">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV093" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn094">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV094" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn095">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV095" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn096">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV096" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn097">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV097" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn098">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV098" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn099">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV099" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn100">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV100" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn101">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV101" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn102">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV102" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn103">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV103" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn104">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV104" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn105">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV105" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn106">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV106" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn107">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV107" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn108">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV108" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn109">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV109" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn110">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV110" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn111">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV111" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn112">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV112" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn113">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV113" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn114">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV114" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn115">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV115" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn116">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV116" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn117">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV117" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn118">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV118" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn119">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV119" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn120">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV120" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn121">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV121" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn122">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV122" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn123">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV123" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn124">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV124" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn125">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV125" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn126">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV126" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn127">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV127" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn128">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV128" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS016" prefix="PCN" lnClass="GGIO" inst="1">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN01CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN02CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN03CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN04CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN05CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN06CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN07CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN08CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN09CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN10CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN11CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN12CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN13CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN14CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN15CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN16CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS016" prefix="ACN" lnClass="GGIO" inst="2">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN01CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN02CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN03CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN04CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN05CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN06CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN07CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN08CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN09CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN10CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN11CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN12CV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
