<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="P444" version="2.25" revision="" toolID="ALSTOM IEC61850 Px40 Modelling Tool" nameStructure="IEDName">
    <Text source="">IED Capability Description for P442/P444 Distance protection relay (max configuration)</Text>
  </Header>
  <Communication>
    <SubNetwork name="NONE" type="8-MMS">
      <ConnectedAP iedName="P444" apName="AP1">
        <Address>
          <P type="IP">192.168.20.213</P>
          <P type="IP-SUBNET">255.255.224.0</P>
          <P type="IP-GATEWAY">192.168.0.7</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="System" cbName="gcb01">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-01</P>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Plug">
          <P type="Type">10BaseT</P>
          <P type="Plug">RJ45</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="P444" desc="P442/P444 Distance protection relay (max configuration)" type="P444" manufacturer="ALSTOM" configVersion="P444v70">
    <Private type="MiCOM-ModellingToolID">ALSTOM IEC61850 Px40 Modelling Tool</Private>
    <Private type="MiCOM-ModellingToolVersion">2.25</Private>
    <Private type="MiCOM-ModelNumber">P444???????70?M (A-Z)</Private>
    <Private type="MiCOM-SNTPServers">2</Private>
    <Private type="MiCOM-TimeServer" />
    <Private type="MiCOM-MCLVersion">V2.1</Private>
    <Private type="MiCOM-UniqueID">24996655-444756867.781-59763</Private>
    <Services>
      <DynAssociation />
      <SettingGroups />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="100" modify="true" />
      <ReadWrite />
      <ConfReportControl max="24" />
      <GetCBValues />
      <ReportSettings cbName="Fix" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Fix" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <FileHandling />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
    </Services>
    <AccessPoint name="AP1" desc="IEC61850 Interface" router="false" clock="false">
      <Server desc="IEC61850 Compliant data model" timeout="900">
        <Authentication none="true" />
        <LDevice desc="P444/P442 Controls Domain" inst="Control">
          <LN0 desc="Controls Logical Device" lnType="LLN0_CONTROL" inst="" lnClass="LLN0">
            <DOI name="ArcBeh">
              <DAI desc="[09 24] - Internal A/R" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 24] - Internal A/R" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="ArcMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 24] - Internal A/R" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 24] - Internal A/R" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="AscBeh">
              <DAI desc="[09 19] - System Checks" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 19] - System Checks" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="AscMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 19] - System Checks" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 19] - System Checks" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device" name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Controls Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PsbBeh">
              <DAI desc="[09 10] - Power-Swing" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 10] - Power-Swing" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PsbMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 10] - Power-Swing" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 10] - Power-Swing" name="stVal" valKind="RO" />
            </DOI>
          </LN0>
          <LN desc="Auto Reclose" lnType="RREC_NO_SEG" lnClass="RREC" inst="1" prefix="Arc">
            <DOI name="AutoRecSt">
              <DAI desc="Reads the Autoreclose Status with respect to the 'AutoRecSt' Attribute in the RREC Logical Node." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Beh">
              <DAI desc="[FE 01] - ArcRREC1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 21] - ArcRREC1 mod" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[09 24] - Internal A/R" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 223" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="System Checks - Check Sync 1" lnType="RSYN_MAN_AUTO" lnClass="RSYN" inst="1" prefix="Asc">
            <Private type="MiCOM-ConfigurableAttributes">DifHzClc.db,DifHzClc.rangeC.min.f,DifHzClc.rangeC.max.f,DifHzClc.units.multiplier,DifVClc.units.multiplier,DifVClc.db,DifVClc.rangeC.min.f,DifVClc.rangeC.max.f,</Private>
            <DOI name="Beh">
              <DAI desc="[FE 02] - AscRSYN1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="DifHzClc">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[02 31] - Slip Frequency" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>10</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[02 31] - Slip Frequency" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="DifVClc">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[02 32] - C/S Diff V" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[02 32] - C/S Diff V" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 22] - AscRSYN1 mod" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[09 19] - System Checks" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI desc="DDB Ordinal: 236" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Interlocking Circuit Breaker ( for 3 Poles )" lnType="CILO_BASIC" lnClass="CILO" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Return the CB closing autorisation" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Return autorisation for CB opening" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Interlocking Circuit Breaker ( used for 3 poles )</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Interlocking Circuit Breaker ( for 3 Poles )" lnType="CILO_BASIC" lnClass="CILO" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Return the CB closing autorisation" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Return autorisation for CB opening" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Interlocking Circuit Breaker ( used for 3 poles )</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Interlocking Circuit Breaker ( for 3 Poles )" lnType="CILO_BASIC" lnClass="CILO" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Return the CB closing autorisation" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Return autorisation for CB opening" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Interlocking Circuit Breaker ( used for 3 poles )</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1" prefix="">
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>vrai</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Zone 1 / Zone 1 extented Ph/Gnd Power Swing Blocking" lnType="RPSB_BASIC" lnClass="RPSB" inst="1" prefix="Psb">
            <DOI name="Beh">
              <DAI desc="[FE 03] - PsbRPSB1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkZn">
              <DAI desc="Returns the status of Z1/Z1x blocked by PS" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[32 0B] - Blocking Zones" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 1 and Z1 Extended Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 352" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 269" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Zone 2 Ph/Gnd Power Swing Blocking" lnType="RPSB_BASIC" lnClass="RPSB" inst="2" prefix="Psb">
            <DOI name="Beh">
              <DAI desc="[FE 04] - PsbRPSB2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkZn">
              <DAI desc="DDB Ordinal: 2040" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[32 0B] - Blocking Zones" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 2 Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 352" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 269" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Zone 3 Ph/Gnd Power Swing Blocking" lnType="RPSB_BASIC" lnClass="RPSB" inst="3" prefix="Psb">
            <DOI name="Beh">
              <DAI desc="[FE 05] - PsbRPSB3 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkZn">
              <DAI desc="DDB Ordinal: 2041" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[32 0B] - Blocking Zones" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 3 Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 352" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 269" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Zone 4 Ph/Gnd Power Swing Blocking" lnType="RPSB_BASIC" lnClass="RPSB" inst="4" prefix="Psb">
            <DOI name="Beh">
              <DAI desc="[FE 06] - PsbRPSB4 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkZn">
              <DAI desc="DDB Ordinal: 2042" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[32 0B] - Blocking Zones" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 4 Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 352" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 269" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Zone P Ph/Gnd Power Swing Blocking" lnType="RPSB_BASIC" lnClass="RPSB" inst="5" prefix="Psb">
            <DOI name="Beh">
              <DAI desc="[FE 07] - PsbRPSB5 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkZn">
              <DAI desc="DDB Ordinal: 2043" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[32 0B] - Blocking Zones" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone P Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 352" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[30 1D] - ZoneP - Direct" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 269" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Zone Q Ph/Gnd Power Swing Blocking" lnType="RPSB_BASIC" lnClass="RPSB" inst="6" prefix="Psb">
            <DOI name="Beh">
              <DAI desc="[FE 2B] - PsbRPSB6 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkZn">
              <DAI desc="DDB Ordinal: 2044" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[32 0B] - Blocking Zones" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone Q Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 352" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[30 24] - ZoneQ - Direct" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 269" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Circuit Breaker Monitoring (Pole 1)" lnType="XCBR_BASIC" lnClass="XCBR" inst="1" prefix="">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,Lock.ctlModel,Lock.sboTimeout,</Private>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal" valKind="RO">
                <Val>3</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns the Health of the CB with respect to XCBR.EEHealth." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[07 01] - CB Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Lock">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Handle Circuit Breaker locks" name="ctlVal" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Pole 1 Circuit Breaker (Phase A)</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[06 01] - CB A Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[00 10] - CB Trip/Close" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Return the Status of the CB phase A with respect to XCBR.Pos" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Circuit Breaker Monitoring (Pole 2)" lnType="XCBR_BASIC" lnClass="XCBR" inst="2" prefix="">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,Lock.ctlModel,Lock.sboTimeout,</Private>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal" valKind="RO">
                <Val>3</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns the Health of the CB with respect to XCBR.EEHealth." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[07 01] - CB Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Lock">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Handle Circuit Breaker locks" name="ctlVal" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Pole 2 Circuit Breaker (Phase B)</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[06 02] - CB B Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[00 10] - CB Trip/Close" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Return the Status of the CB phase B with respect to XCBR.Pos" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Circuit Breaker Monitoring (Pole 3)" lnType="XCBR_BASIC" lnClass="XCBR" inst="3" prefix="">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,Lock.ctlModel,Lock.sboTimeout,</Private>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal" valKind="RO">
                <Val>3</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns the Health of the CB with respect to XCBR.EEHealth." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[07 01] - CB Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Lock">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Handle Circuit Breaker locks" name="ctlVal" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Pole 3 Circuit Breaker (Phase C)</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[06 03] - CB C Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[00 10] - CB Trip/Close" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Return the Status of the CB phase C with respect to XCBR.Pos" name="stVal" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P444/P442 Measurements Domain" inst="Measurements">
          <LN0 desc="Measurements Logical Device" lnType="LLN0_STANDARD" inst="" lnClass="LLN0">
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device" name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Measurements Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1" prefix="">
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>vrai</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Primary Fourier Measurements" lnType="MMXU_FOURIER_P440" lnClass="MMXU" inst="1" prefix="PriFou">
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotVAr.db,TotVA.db,TotPF.db,Hz.db,PPV.phsAB.db,PPV.phsBC.db,PPV.phsCA.db,PhV.phsA.db,PhV.phsB.db,PhV.phsC.db,PhV.neut.db,A.phsA.db,A.phsB.db,A.phsC.db,A.neut.db,W.phsA.db,W.phsB.db,W.phsC.db,VAr.phsA.db,VAr.phsB.db,VAr.phsC.db,VA.phsA.db,VA.phsB.db,VA.phsC.db,PF.phsA.db,PF.phsB.db,PF.phsC.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.neut.rangeC.min.f,A.neut.rangeC.max.f,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.rangeC.min.f,TotPF.rangeC.max.f,Hz.rangeC.min.f,Hz.rangeC.max.f,TotW.units.multiplier,TotVAr.units.multiplier,TotVA.units.multiplier,TotPF.units.multiplier,Hz.units.multiplier,PPV.phsAB.units.multiplier,PPV.phsBC.units.multiplier,PPV.phsCA.units.multiplier,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,PhV.neut.units.multiplier,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,A.neut.units.multiplier,W.phsA.units.multiplier,W.phsB.units.multiplier,W.phsC.units.multiplier,VAr.phsA.units.multiplier,VAr.phsB.units.multiplier,VAr.phsC.units.multiplier,VA.phsA.units.multiplier,VA.phsB.units.multiplier,VA.phsC.units.multiplier,PF.phsA.units.multiplier,PF.phsB.units.multiplier,PF.phsC.units.multiplier,</Private>
            <DOI name="A">
              <DAI name="d" valKind="Set">
                <Val>Primary Fourier Based Measurements</Val>
              </DAI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 0A] - IN Derived Ang" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 09] - IN Derived Mag" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 09] - IN Derived Mag" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 02] - IA Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 01] - IA Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 01] - IA Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 04] - IB Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 03] - IB Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 03] - IB Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 06] - IC Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 05] - IC Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 05] - IC Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[02 2A] - Frequency" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>70</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>40</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[02 2A] - Frequency" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Primary Fourier Based Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 0F] - APh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 0F] - APh Power Factor" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 10] - BPh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 10] - BPh Power Factor" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 11] - CPh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 11] - CPh Power Factor" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <DAI name="d" valKind="RO">
                <Val>Derived Voltage Measurements</Val>
              </DAI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 23] - VN Derived Ang" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 22] - VN Derived Mag" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>120000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 22] - VN Derived Mag" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1B] - VAN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1A] - VAN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>120000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1A] - VAN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1D] - VBN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1C] - VBN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>120000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1C] - VBN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1F] - VCN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1E] - VCN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>120000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1E] - VCN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 15] - VAB Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 14] - VAB Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>200000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 14] - VAB Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 17] - VBC Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 16] - VBC Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>200000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 16] - VBC Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 19] - VCA Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 18] - VCA Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>200000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 18] - VCA Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TotPF">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0E] - 3Ph Power Factor" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0E] - 3Ph Power Factor" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0C] - 3 Phase VA" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>2E+08</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0C] - 3 Phase VA" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0B] - 3 Phase VArs" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>5E+07</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0B] - 3 Phase VArs" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="TotW">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0A] - 3 Phase Watts" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>1.5E+08</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0A] - 3 Phase Watts" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 07] - A Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>5E+07</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 07] - A Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 08] - B Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>5E+07</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 08] - B Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 09] - C Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>5E+07</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 09] - C Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 04] - A Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>2E+07</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 04] - A Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 05] - B Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>2E+07</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 05] - B Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 06] - C Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>2E+07</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 06] - C Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 01] - A Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>5E+07</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 01] - A Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 02] - B Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>5E+07</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 02] - B Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 03] - C Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>5E+07</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 03] - C Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Primary Sequences Measurement" lnType="MSQI_P440" lnClass="MSQI" inst="1" prefix="Pri">
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.db,SeqA.c2.db,SeqA.c3.db,SeqV.c1.db,SeqV.c2.db,SeqV.c3.db,ImbA.res.db,ImbA.res.rangeC.min.f,ImbA.res.rangeC.max.f,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,SeqA.c1.units.multiplier,SeqA.c2.units.multiplier,SeqA.c3.units.multiplier,SeqV.c1.units.multiplier,SeqV.c2.units.multiplier,SeqV.c3.units.multiplier,ImbA.res.units.multiplier,</Private>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="ImbA">
              <DAI name="d" valKind="RO">
                <Val>Primary Sequence and Imbalance Measurements</Val>
              </DAI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 30] - IM Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 2F] - IM Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 2F] - IM Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Primary Sequence and Imbalance Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 0D] - I1 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 0D] - I1 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 0E] - I2 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 0E] - I2 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 0F] - I0 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 0F] - I0 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 24] - V1 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>120000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 24] - V1 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 25] - V2 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>120000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 25] - V2 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 26] - V0 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>120000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 26] - V0 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Primary Metering Statistics" lnType="MSTA_W_VAR" lnClass="MSTA" inst="1" prefix="Pri">
            <Private type="MiCOM-ConfigurableAttributes">AvW.db,MaxW.db,AvVAr.db,MaxVAr.db,AvW.rangeC.min.f,AvW.rangeC.max.f,MaxW.rangeC.min.f,MaxW.rangeC.max.f,AvVAr.rangeC.min.f,AvVAr.rangeC.max.f,MaxVAr.rangeC.min.f,MaxVAr.rangeC.max.f,EvStr.ctlModel,EvStr.sboTimeout,AvW.units.multiplier,MaxW.units.multiplier,AvVAr.units.multiplier,MaxVAr.units.multiplier,</Private>
            <DOI name="AvVAr">
              <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="d" valKind="Set" />
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>4E+07</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvW">
              <DAI desc="[03 16] - 3Ph W Fix Dem" name="d" valKind="Set" />
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 16] - 3Ph W Fix Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>1.5E+08</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 16] - 3Ph W Fix Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EvStr">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[03 25] - Reset Demand" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[03 25] - Reset Demand" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVAr">
              <DAI desc="[03 21] - 3Ph VArs PeakDem" name="d" valKind="Set" />
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 21] - 3Ph VArs PeakDem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>8E+07</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 21] - 3Ph VArs PeakDem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="MaxW">
              <DAI desc="[03 20] - 3Ph W Peak Dem" name="d" valKind="Set" />
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 20] - 3Ph W Peak Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3E+08</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 20] - 3Ph W Peak Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Primary Metering Statistic</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Secondary Fourier Measurements" lnType="MMXU_FOURIER_P440" lnClass="MMXU" inst="1" prefix="SecFou">
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotVAr.db,TotVA.db,A.phsA.db,A.phsB.db,A.phsC.db,A.neut.db,TotPF.db,Hz.db,VAr.phsA.db,VAr.phsB.db,VAr.phsC.db,W.phsA.db,W.phsB.db,W.phsC.db,VA.phsA.db,VA.phsB.db,VA.phsC.db,PF.phsA.db,PF.phsB.db,PF.phsC.db,PhV.phsA.db,PhV.phsB.db,PhV.phsC.db,PhV.neut.db,PPV.phsAB.db,PPV.phsBC.db,PPV.phsCA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.neut.rangeC.min.f,A.neut.rangeC.max.f,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.rangeC.max.f,Hz.rangeC.min.f,Hz.rangeC.max.f,TotW.units.multiplier,TotVAr.units.multiplier,TotVA.units.multiplier,A.phsA.units.multiplier,A.phsB.units.multiplier,A.phsC.units.multiplier,A.neut.units.multiplier,TotPF.units.multiplier,Hz.units.multiplier,VAr.phsA.units.multiplier,VAr.phsB.units.multiplier,VAr.phsC.units.multiplier,W.phsA.units.multiplier,W.phsB.units.multiplier,W.phsC.units.multiplier,VA.phsA.units.multiplier,VA.phsB.units.multiplier,VA.phsC.units.multiplier,PF.phsA.units.multiplier,PF.phsB.units.multiplier,PF.phsC.units.multiplier,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,PhV.neut.units.multiplier,PPV.phsAB.units.multiplier,PPV.phsBC.units.multiplier,PPV.phsCA.units.multiplier,</Private>
            <DOI name="A">
              <DAI name="d" valKind="Set">
                <Val>Secondary Fourier Based Measurements</Val>
              </DAI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 0A] - IN Derived Ang" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 09] - IN Derived Mag" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 09] - IN Derived Mag" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 02] - IA Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 01] - IA Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 01] - IA Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 04] - IB Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 03] - IB Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 03] - IB Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 06] - IC Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 05] - IC Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 05] - IC Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[02 2A] - Frequency" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>70</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>40</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[02 2A] - Frequency" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Secondary Fourier Based Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 0F] - APh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 10] - BPh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 11] - CPh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <DAI name="d" valKind="RO">
                <Val>Derived Voltage Measurements</Val>
              </DAI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 23] - VN Derived Ang" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 22] - VN Derived Mag" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 22] - VN Derived Mag" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1B] - VAN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1A] - VAN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1A] - VAN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1D] - VBN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1C] - VBN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1C] - VBN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1F] - VCN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1E] - VCN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1E] - VCN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 15] - VAB Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 14] - VAB Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 14] - VAB Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 17] - VBC Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 16] - VBC Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 16] - VBC Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 19] - VCA Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 18] - VCA Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 18] - VCA Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TotPF">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0E] - 3Ph Power Factor" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0C] - 3 Phase VA" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0C] - 3 Phase VA" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0B] - 3 Phase VArs" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>40</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0B] - 3 Phase VArs" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="TotW">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0A] - 3 Phase Watts" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>200</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0A] - 3 Phase Watts" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 07] - A Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 07] - A Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 08] - B Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 08] - B Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 09] - C Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 09] - C Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 04] - A Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>20</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 04] - A Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 05] - B Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>20</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 05] - B Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 06] - C Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>20</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 06] - C Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 01] - A Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 01] - A Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 02] - B Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 02] - B Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 03] - C Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 03] - C Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Secondary Sequences Measurement" lnType="MSQI_P440" lnClass="MSQI" inst="1" prefix="Sec">
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.db,SeqV.c1.db,SeqA.c2.db,SeqV.c2.db,SeqA.c3.db,SeqV.c3.db,ImbA.res.db,ImbA.res.rangeC.min.f,ImbA.res.rangeC.max.f,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,SeqA.c1.units.multiplier,SeqV.c1.units.multiplier,SeqA.c2.units.multiplier,SeqV.c2.units.multiplier,SeqA.c3.units.multiplier,SeqV.c3.units.multiplier,ImbA.res.units.multiplier,</Private>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="ImbA">
              <DAI name="d" valKind="RO">
                <Val>Secondary Sequence and Imbalance Measurements</Val>
              </DAI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 30] - IM Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 2F] - IM Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 2F] - IM Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Secondary Sequence and Imbalance Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 0D] - I1 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 0D] - I1 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 0E] - I2 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 0E] - I2 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 0F] - I0 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 0F] - I0 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 24] - V1 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 24] - V1 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 25] - V2 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 25] - V2 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 26] - V0 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 26] - V0 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Secondary Metering Statistics" lnType="MSTA_W_VAR" lnClass="MSTA" inst="1" prefix="Sec">
            <Private type="MiCOM-ConfigurableAttributes">AvVAr.db,AvW.db,MaxW.db,MaxVAr.db,AvVAr.rangeC.min.f,AvVAr.rangeC.max.f,AvW.rangeC.min.f,AvW.rangeC.max.f,MaxW.rangeC.min.f,MaxW.rangeC.max.f,MaxVAr.rangeC.min.f,MaxVAr.rangeC.max.f,EvStr.ctlModel,EvStr.sboTimeout,AvVAr.units.multiplier,AvW.units.multiplier,MaxW.units.multiplier,MaxVAr.units.multiplier,</Private>
            <DOI name="AvVAr">
              <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="d" valKind="Set" />
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvW">
              <DAI desc="[03 16] - 3Ph W Fix Dem" name="d" valKind="Set" />
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 16] - 3Ph W Fix Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>200</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 16] - 3Ph W Fix Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EvStr">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[03 25] - Reset Demand" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[03 25] - Reset Demand" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVAr">
              <DAI desc="[03 21] - 3Ph VArs PeakDem" name="d" valKind="Set" />
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 21] - 3Ph VArs PeakDem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>160</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 21] - 3Ph VArs PeakDem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="MaxW">
              <DAI desc="[03 20] - 3Ph W Peak Dem" name="d" valKind="Set" />
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 20] - 3Ph W Peak Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>400</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 20] - 3Ph W Peak Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Secondary Metering Statistics</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P444/P442 Protection Domain" inst="Protection">
          <LN0 desc="Protection Logical Device" lnType="LLN0_PROT" inst="" lnClass="LLN0">
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="CbfBeh">
              <DAI desc="[09 17] - CB Fail &amp; I&lt;" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 17] - CB Fail &amp; I&lt;" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="CbfMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 17] - CB Fail &amp; I&lt;" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 17] - CB Fail &amp; I&lt;" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="DisBeh">
              <DAI desc="[09 0D] - Dist. Protection" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 0D] - Dist. Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="DisMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 0D] - Dist. Protection" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 0D] - Dist. Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EfaBeh">
              <DAI desc="[09 15] - Aided D.E.F" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 15] - Aided D.E.F" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EfaMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 15] - Aided D.E.F" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 15] - Aided D.E.F" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EfdBeh">
              <DAI desc="[09 14] - Earth Fault PROT" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 14] - Earth Fault PROT" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EfdMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 14] - Earth Fault PROT" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 14] - Earth Fault PROT" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="FrqBeh">
              <DAI desc="[09 1E] - Freq Protection" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 1E] - Freq Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="FrqMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 1E] - Freq Protection" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 1E] - Freq Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device" name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="NgcBeh">
              <DAI desc="[09 12] - Neg Sequence O/C" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 12] - Neg Sequence O/C" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NgcMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 12] - Neg Sequence O/C" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 12] - Neg Sequence O/C" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OcpBeh">
              <DAI desc="[09 11] - Back-up I&gt;" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 11] - Back-up I&gt;" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OcpMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 11] - Back-up I&gt;" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 11] - Back-up I&gt;" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="ThmBeh">
              <DAI desc="[09 1A] - Thermal Overload" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 1A] - Thermal Overload" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="ThmMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 1A] - Thermal Overload" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 1A] - Thermal Overload" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="UcpBeh">
              <DAI desc="[09 1C] - I&lt; Protection" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 1C] - I&lt; Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="UcpMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 1C] - I&lt; Protection" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 1C] - I&lt; Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="VtpBeh">
              <DAI desc="[09 16] - Volt Protection" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 16] - Volt Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="VtpMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 16] - Volt Protection" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 16] - Volt Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="VtrBeh">
              <DAI desc="[09 1D] - Residual O/V NVD" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 1D] - Residual O/V NVD" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="VtrMod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 1D] - Residual O/V NVD" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="[09 1D] - Residual O/V NVD" name="stVal" valKind="RO" />
            </DOI>
          </LN0>
          <LN desc="CB Fail 1" lnType="RBRF_EXTTRIP" lnClass="RBRF" inst="1" prefix="Cbf">
            <DOI name="Beh">
              <DAI desc="[FE 08] - CbfRBRF1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[45 02] - CB Fail 1 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[45 02] - CB Fail 1 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI desc="DDB Ordinal: 333" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="CB Fail 2" lnType="RBRF_EXTTRIP" lnClass="RBRF" inst="2" prefix="Cbf">
            <DOI name="Beh">
              <DAI desc="[FE 09] - CbfRBRF2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[45 04] - CB Fail 2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[45 04] - CB Fail 2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI desc="DDB Ordinal: 334" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Distance Protection Zone 1" lnType="PDIS_PG" lnClass="PDIS" inst="1" prefix="Dis">
            <DOI name="Beh">
              <DAI desc="[09 0D] - Dist. Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[30 0A] - Z1" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the status of Z1 trip" name="general" valKind="RO" />
              <DAI desc="Returns the status of Z1 N trip" name="neut" valKind="RO" />
              <DAI desc="Returns the status of Z1 AN trip" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of Z1 BN trip" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of Z1 CN trip" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 255" name="general" valKind="RO" />
              <DAI desc="Returns the status of Z1 N Start" name="neut" valKind="RO" />
              <DAI desc="Returns the status of Z1 AN Start" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of Z1 BN Start" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of Z1 CN Start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Distance Protection Zone 2" lnType="PDIS_PG" lnClass="PDIS" inst="2" prefix="Dis">
            <DOI name="Beh">
              <DAI desc="[FE 0A] - DisPDIS2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[30 07] - Zone Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[30 11] - Z2" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the status of Z2 trip" name="general" valKind="RO" />
              <DAI desc="Returns the status of Z2 N trip" name="neut" valKind="RO" />
              <DAI desc="Returns the status of Z2 AN trip" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of Z2 BN trip" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of Z2 CN trip" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 257" name="general" valKind="RO" />
              <DAI desc="Returns the status of Z2 N Start" name="neut" valKind="RO" />
              <DAI desc="Returns the status of Z2 AN Start" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of Z2 BN Start" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of Z2 CN Start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Distance Protection Zone 3" lnType="PDIS_PG" lnClass="PDIS" inst="3" prefix="Dis">
            <DOI name="Beh">
              <DAI desc="[FE 0B] - DisPDIS3 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[30 07] - Zone Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[30 17] - Z3" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the status of Z3 trip" name="general" valKind="RO" />
              <DAI desc="Returns the status of Z3 N trip" name="neut" valKind="RO" />
              <DAI desc="Returns the status of Z3 AN trip" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of Z3 BN trip" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of Z3 CN trip" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 258" name="general" valKind="RO" />
              <DAI desc="Returns the status of Z3 N Start" name="neut" valKind="RO" />
              <DAI desc="Returns the status of Z3 AN Start" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of Z3 BN Start" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of Z1 CN Start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Distance Protection Zone 4" lnType="PDIS_PG" lnClass="PDIS" inst="4" prefix="Dis">
            <DOI name="Beh">
              <DAI desc="[FE 0C] - DisPDIS4 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[30 07] - Zone Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[30 1B] - Z4" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the status of Z4 trip" name="general" valKind="RO" />
              <DAI desc="Returns the status of Z4 N trip" name="neut" valKind="RO" />
              <DAI desc="Returns the status of Z4 AN trip" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of Z4 BN trip" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of Z4 CN trip" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>backward</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>backward</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>backward</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>backward</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>backward</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 259" name="general" valKind="RO" />
              <DAI desc="Returns the status of Z4 N Start" name="neut" valKind="RO" />
              <DAI desc="Returns the status of Z4 AN Start" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of Z4 BN Start" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of Z4 CN Start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Distance Protection Programmable Zone P" lnType="PDIS_PG" lnClass="PDIS" inst="5" prefix="Dis">
            <DOI name="Beh">
              <DAI desc="[FE 0D] - DisPDIS5 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[30 07] - Zone Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[30 20] - Zp" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the status of ZP trip" name="general" valKind="RO" />
              <DAI desc="Returns the status of ZP N trip" name="neut" valKind="RO" />
              <DAI desc="Returns the status of ZP AN trip" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of ZP BN trip" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of ZP CN trip" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[30 1D] - ZoneP - Direct" name="dirGeneral" valKind="RO" />
              <DAI desc="[30 1D] - ZoneP - Direct" name="dirNeut" valKind="RO" />
              <DAI desc="[30 1D] - ZoneP - Direct" name="dirPhsA" valKind="RO" />
              <DAI desc="[30 1D] - ZoneP - Direct" name="dirPhsB" valKind="RO" />
              <DAI desc="[30 1D] - ZoneP - Direct" name="dirPhsC" valKind="RO" />
              <DAI desc="DDB Ordinal: 260" name="general" valKind="RO" />
              <DAI desc="Returns the status of ZP N Start" name="neut" valKind="RO" />
              <DAI desc="Returns the status of ZP AN Start" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of ZP BN Start" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of ZP CN Start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Distance Protection Extended Zone 1x" lnType="PDIS_PG" lnClass="PDIS" inst="6" prefix="Dis">
            <DOI name="Beh">
              <DAI desc="[FE 0E] - DisPDIS6 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[30 07] - Zone Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[30 0B] - Z1X" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the status of Z1X trip" name="general" valKind="RO" />
              <DAI desc="Returns the status of Z1X N trip" name="neut" valKind="RO" />
              <DAI desc="Returns the status of Z1X AN trip" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of Z1X BN trip" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of Z1X CN trip" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 256" name="general" valKind="RO" />
              <DAI desc="Returns the status of Z1X N start" name="neut" valKind="RO" />
              <DAI desc="Returns the status of Z1X AN start" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of Z1X BN start" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of Z1X CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Distance Protection Programmable Zone Q" lnType="PDIS_PG" lnClass="PDIS" inst="7" prefix="Dis">
            <DOI name="Beh">
              <DAI desc="[FE 25] - DisPDIS7 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[30 07] - Zone Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[30 27] - Zq" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Return the status of ZQ trip" name="general" valKind="RO" />
              <DAI desc="Returns the status of ZQ N trip" name="neut" valKind="RO" />
              <DAI desc="Returns the status of ZQ AN trip" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of ZQ BN trip" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of ZQ CN trip" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[30 24] - ZoneQ - Direct" name="dirGeneral" valKind="RO" />
              <DAI desc="[30 24] - ZoneQ - Direct" name="dirNeut" valKind="RO" />
              <DAI desc="[30 24] - ZoneQ - Direct" name="dirPhsA" valKind="RO" />
              <DAI desc="[30 24] - ZoneQ - Direct" name="dirPhsB" valKind="RO" />
              <DAI desc="[30 24] - ZoneQ - Direct" name="dirPhsC" valKind="RO" />
              <DAI desc="DDB Ordinal: 394" name="general" valKind="RO" />
              <DAI desc="Returns the status of ZQ N Start" name="neut" valKind="RO" />
              <DAI desc="Returns the status of ZQ AN Start" name="phsA" valKind="RO" />
              <DAI desc="Returns the status of ZQ BN Start" name="phsB" valKind="RO" />
              <DAI desc="Returns the status of ZQ CN Start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Distance scheme" lnType="PSCH_DIS" lnClass="PSCH" inst="1" prefix="Dis">
            <DOI name="Beh">
              <DAI desc="[FE 0F] - DisPSCH1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="CarRx">
              <DAI desc="DDB Ordinal: 243" name="general" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="LosOfGrd">
              <DAI desc="DDB Ordinal: 1051" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[31 06] - DistCR" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Distance Protection Scheme</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the status of general distance trip" name="general" valKind="RO" />
              <DAI desc="Returns the status of distance trip N" name="neut" valKind="RO" />
              <DAI desc="DDB Ordinal: 246" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 247" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 248" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="ProRx">
              <DAI desc="DDB Ordinal: 1049" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="ProTx">
              <DAI desc="DDB Ordinal: 242" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="Returns the distance directionnal value" name="dirGeneral" valKind="RO" />
              <DAI desc="Returns the status of general distance start" name="general" valKind="RO" />
            </DOI>
            <DOI name="WeiOp">
              <DAI desc="Returns the status of Weak infeed trip" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 266" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 267" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 268" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Directionnal Earth Fault Aided Scheme" lnType="PSCH_DEF" lnClass="PSCH" inst="1" prefix="Efa">
            <DOI name="Beh">
              <DAI desc="[FE 10] - EfaPSCH1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="CarRx">
              <DAI desc="DDB Ordinal: 272" name="general" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="LosOfGrd">
              <DAI desc="DDB Ordinal: 1052" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[39 06] - Scheme Logic" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Aided Directionnal Earth Fault Scheme</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the status of general DEF trip" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 278" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 279" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 280" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="ProRx">
              <DAI desc="DDB Ordinal: 1050" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="ProTx">
              <DAI desc="DDB Ordinal: 271" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="Returns the DEF directionnal value" name="dirGeneral" valKind="RO" />
              <DAI desc="Returns the status of general DEF start" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Earth Fault Aided" lnType="PTOC_SEG" lnClass="PTOC" inst="1" prefix="Efa">
            <DOI name="Beh">
              <DAI desc="[FE 11] - EfaPTOC1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[39 01] - Aided ch. Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[39 01] - Aided ch. Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the status of general DEF trip" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 278" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 279" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 280" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="Returns the DEF directionnal value" name="dirGeneral" valKind="RO" />
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="Returns the status of general DEF start" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 275" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 276" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 277" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Zero Sequence Overpower" lnType="PDOP_BASIC" lnClass="PDOP" inst="1" prefix="Efd">
            <DOI name="Beh">
              <DAI desc="[FE 12] - EfdPDOP1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3C 01] - P0 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zero Sequence Power</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 348" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 348" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>forward</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 347" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 347" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IN&gt; 1 Earth Fault (Derived)" lnType="PTOC_NEU" lnClass="PTOC" inst="1" prefix="Efd">
            <DOI name="Beh">
              <DAI desc="[FE 13] - EfdPTOC1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[38 01] - IN&gt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[38 01] - IN&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 281" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 281" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[38 02] - IN&gt;1 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="[38 02] - IN&gt;1 Directional" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 283" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 283" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IN&gt; 2 Earth Fault (Derived)" lnType="PTOC_NEU" lnClass="PTOC" inst="2" prefix="Efd">
            <DOI name="Beh">
              <DAI desc="[FE 14] - EfdPTOC2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[38 0B] - IN&gt;2 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[38 0B] - IN&gt;2 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 282" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 282" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[38 0C] - IN&gt;2 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="[38 0C] - IN&gt;2 Directional" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 284" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 284" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IN&gt; 3 Earth Fault (Derived)" lnType="PTOC_NEU" lnClass="PTOC" inst="3" prefix="Efd">
            <DOI name="Beh">
              <DAI desc="[FE 15] - EfdPTOC3 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[38 15] - IN&gt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[38 15] - IN&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 355" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 355" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[38 16] - IN&gt;3 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="[38 16] - IN&gt;3 Directional" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 357" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 357" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IN&gt; 4 Earth Fault (Derived)" lnType="PTOC_NEU" lnClass="PTOC" inst="4" prefix="Efd">
            <DOI name="Beh">
              <DAI desc="[FE 16] - EfdPTOC4 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[38 1B] - IN&gt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[38 1B] - IN&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 356" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 356" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[38 1C] - IN&gt;4 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="[38 1C] - IN&gt;4 Directional" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 358" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 358" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&gt; 1 Over Frequency" lnType="PTOF_NO_SEG" lnClass="PTOF" inst="1" prefix="Frq">
            <DOI name="Beh">
              <DAI desc="[FE 34] - FrqPTOF1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 0F] - F&gt;1 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 0F] - F&gt;1 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 426" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 424" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&gt; 2 Over Frequency" lnType="PTOF_NO_SEG" lnClass="PTOF" inst="2" prefix="Frq">
            <DOI name="Beh">
              <DAI desc="[FE 35] - FrqPTOF2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 12] - F&gt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 12] - F&gt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 427" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 425" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&lt; 1 Under Frequency" lnType="PTUF_NO_SEG" lnClass="PTUF" inst="1" prefix="Frq">
            <DOI name="Beh">
              <DAI desc="[FE 30] - FrqPTUF1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 02] - F&lt;1 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 02] - F&lt;1 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 420" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 416" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&lt; 2 Under Frequency" lnType="PTUF_NO_SEG" lnClass="PTUF" inst="2" prefix="Frq">
            <DOI name="Beh">
              <DAI desc="[FE 31] - FrqPTUF2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 05] - F&lt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 05] - F&lt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 421" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 417" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&lt; 3 Under Frequency" lnType="PTUF_NO_SEG" lnClass="PTUF" inst="3" prefix="Frq">
            <DOI name="Beh">
              <DAI desc="[FE 32] - FrqPTUF3 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 08] - F&lt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 08] - F&lt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 422" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 418" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&lt; 4 Under Frequency" lnType="PTUF_NO_SEG" lnClass="PTUF" inst="4" prefix="Frq">
            <DOI name="Beh">
              <DAI desc="[FE 33] - FrqPTUF4 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 0B] - F&lt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 0B] - F&lt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 423" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 419" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1" prefix="">
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>vrai</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Negative Sequence Overcurrent 1" lnType="PTOC_NO_SEG" lnClass="PTOC" inst="1" prefix="Ngc">
            <DOI name="Beh">
              <DAI desc="[FE 17] - NgcPTOC1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[36 01] - I2&gt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[36 01] - I2&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 300" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[36 02] - I2&gt;1 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 299" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Negative Sequence Overcurrent 2" lnType="PTOC_NO_SEG" lnClass="PTOC" inst="2" prefix="Ngc">
            <DOI name="Beh">
              <DAI desc="[FE 28] - NgcPTOC2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[36 0B] - I2&gt;2 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[36 0B] - I2&gt;2 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 386" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[36 0C] - I2&gt;2 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 383" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Negative Sequence Overcurrent 3" lnType="PTOC_NO_SEG" lnClass="PTOC" inst="3" prefix="Ngc">
            <DOI name="Beh">
              <DAI desc="[FE 29] - NgcPTOC3 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[36 15] - I2&gt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[36 15] - I2&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 387" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[36 16] - I2&gt;3 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 384" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Negative Sequence Overcurrent 4" lnType="PTOC_NO_SEG" lnClass="PTOC" inst="4" prefix="Ngc">
            <DOI name="Beh">
              <DAI desc="[FE 2A] - NgcPTOC4 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[36 1B] - I2&gt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[36 1B] - I2&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 388" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[36 1C] - I2&gt;4 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 385" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&gt; 1 Overcurrent" lnType="PTOC_MIXTE" lnClass="PTOC" inst="1" prefix="Ocp">
            <DOI name="Beh">
              <DAI desc="[FE 18] - OptPTOC1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[35 01] - I&gt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[35 01] - I&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 308" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 304" name="general" valKind="RO" />
              <DAI desc="Return the status of I&gt;1 AN start" name="phsA" valKind="RO" />
              <DAI desc="Return the status of I&gt;1 BN start" name="phsB" valKind="RO" />
              <DAI desc="Return the status of I&gt;1 CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&gt; 2 Overcurrent" lnType="PTOC_MIXTE" lnClass="PTOC" inst="2" prefix="Ocp">
            <DOI name="Beh">
              <DAI desc="[FE 19] - OptPTOC2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[35 0B] - I&gt;2 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[35 0B] - I&gt;2 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 309" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 305" name="general" valKind="RO" />
              <DAI desc="Return the status of I&gt;2 AN start" name="phsA" valKind="RO" />
              <DAI desc="Return the status of I&gt;2 BN start" name="phsB" valKind="RO" />
              <DAI desc="Return the status of I&gt;2 CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&gt; 3 Overcurrent" lnType="PTOC_MIXTE" lnClass="PTOC" inst="3" prefix="Ocp">
            <DOI name="Beh">
              <DAI desc="[FE 1A] - OptPTOC3 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[35 15] - I&gt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[35 15] - I&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 310" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 306" name="general" valKind="RO" />
              <DAI desc="Return the status of I&gt;3 AN start" name="phsA" valKind="RO" />
              <DAI desc="Return the status of I&gt;3 BN start" name="phsB" valKind="RO" />
              <DAI desc="Return the status of I&gt;3 CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&gt; 4 Overcurrent" lnType="PTOC_MIXTE" lnClass="PTOC" inst="4" prefix="Ocp">
            <DOI name="Beh">
              <DAI desc="[FE 1B] - OptPTOC4 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[35 18] - I&gt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[35 18] - I&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 311" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 307" name="general" valKind="RO" />
              <DAI desc="Return the status of I&gt;4 AN start" name="phsA" valKind="RO" />
              <DAI desc="Return the status of I&gt;4 BN start" name="phsB" valKind="RO" />
              <DAI desc="Return the status of I&gt;4 CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection Trip Conditioning" lnType="PTRC_NO_SEG" lnClass="PTRC" inst="1" prefix="">
            <DOI name="Beh">
              <DAI desc="[0F 0E] - Test Mode" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 0E] - Test Mode" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 317" name="general" valKind="RO" />
            </DOI>
            <DOI name="Tr">
              <DAI desc="DDB Ordinal: 321" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Switch onto Fault protection" lnType="PSOF_BASIC" lnClass="PSOF" inst="1" prefix="Sof">
            <DOI name="Beh">
              <DAI desc="[FE 23] - SofPSOF1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[31 0A] - SOTF/TOR Mode" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch onto Fault Protection</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the SOTF Trip" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="Returns the distance directionnal value" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 312" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Thermal Overload" lnType="PTTR_NO_SEG" lnClass="PTTR" inst="1" prefix="Thm">
            <Private type="MiCOM-ConfigurableAttributes">TmpRl.db,TmpRl.rangeC.min.f,TmpRl.rangeC.max.f,TmpRl.units.multiplier,MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
            <DOI name="AlmThm">
              <DAI desc="DDB Ordinal: 369" name="general" valKind="RO" />
            </DOI>
            <DOI name="Beh">
              <DAI desc="[FE 1C] - ThmPTTR1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3A 01] - Characteristic" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="MTRRs">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[04 03] - Reset Thermal" name="ctlVal" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[04 03] - Reset Thermal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[09 1A] - Thermal Overload" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 370" name="general" valKind="RO" />
            </DOI>
            <DOI name="TmpRl">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[04 02] - Thermal State" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>200</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[04 02] - Thermal State" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Trip on reclose protection" lnType="PSOF_BASIC" lnClass="PSOF" inst="1" prefix="Tor">
            <DOI name="Beh">
              <DAI desc="[FE 24] - TorPSOF1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[31 0A] - SOTF/TOR Mode" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Trip on Reclose Protection</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="Returns the TOR Trip" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="Returns the distance directionnal value" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 313" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&lt; 1 Undercurrent" lnType="PTUC_NO_SEG" lnClass="PTUC" inst="1" prefix="Ucp">
            <DOI name="Beh">
              <DAI desc="[FE 36] - UcpPhsPTUC1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3D 02] - I&lt;1 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3D 02] - I&lt;1 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 431" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 429" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&lt; 2 Undercurrent" lnType="PTUC_NO_SEG" lnClass="PTUC" inst="2" prefix="Ucp">
            <DOI name="Beh">
              <DAI desc="[FE 37] - UcpPhsPTUC2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3D 05] - I&lt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3D 05] - I&lt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 432" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 430" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&gt; 1 Overvoltage" lnType="PTOV_MIXTE" lnClass="PTOV" inst="1" prefix="VtpPhs">
            <DOI name="Beh">
              <DAI desc="[FE 1D] - VtpPhsPTOV1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 14] - V&gt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 14] - V&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 297" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 295" name="general" valKind="RO" />
              <DAI desc="Return the status of V&gt;1 AN start" name="phsA" valKind="RO" />
              <DAI desc="Return the status of V&gt;1 BN start" name="phsB" valKind="RO" />
              <DAI desc="Return the status of V&gt;1 CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&gt; 2 Overvoltage" lnType="PTOV_MIXTE" lnClass="PTOV" inst="2" prefix="VtpPhs">
            <DOI name="Beh">
              <DAI desc="[FE 1E] - VtpPhsPTOV2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 18] - V&gt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 18] - V&gt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 298" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 296" name="general" valKind="RO" />
              <DAI desc="Return the status of V&gt;2 AN start" name="phsA" valKind="RO" />
              <DAI desc="Return the status of V&gt;2 BN start" name="phsB" valKind="RO" />
              <DAI desc="Return the status of V&gt;2 CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&gt; 3 Overvoltage" lnType="PTOV_MIXTE" lnClass="PTOV" inst="3" prefix="VtpPhs">
            <DOI name="Beh">
              <DAI desc="[FE 2C] - VtpPhsPTOV3 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 1B] - V&gt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 1B] - V&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 414" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 406" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 408" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 409" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 410" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&gt; 4 Overvoltage" lnType="PTOV_MIXTE" lnClass="PTOV" inst="4" prefix="VtpPhs">
            <DOI name="Beh">
              <DAI desc="[FE 2D] - VtpPhsPTOV4 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 1E] - V&gt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 1E] - V&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 415" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 407" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 411" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 412" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 413" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&lt; 1 Undervoltage" lnType="PTUV_MIXTE" lnClass="PTUV" inst="1" prefix="VtpPhs">
            <DOI name="Beh">
              <DAI desc="[FE 1F] - VtpPhsPTUV1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 04] - V&lt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 04] - V&lt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 290" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 288" name="general" valKind="RO" />
              <DAI desc="Return the status of V&lt;1 AN start" name="phsA" valKind="RO" />
              <DAI desc="Return the status of V&lt;1 BN start" name="phsB" valKind="RO" />
              <DAI desc="Return the status of V&lt;1 CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&lt; 2 Undervoltage" lnType="PTUV_MIXTE" lnClass="PTUV" inst="2" prefix="VtpPhs">
            <DOI name="Beh">
              <DAI desc="[FE 20] - VtpPhsPTUV2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 08] - V&lt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 08] - V&lt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 291" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 289" name="general" valKind="RO" />
              <DAI desc="Return the status of V&lt;2 AN start" name="phsA" valKind="RO" />
              <DAI desc="Return the status of V&lt;2 BN start" name="phsB" valKind="RO" />
              <DAI desc="Return the status of V&lt;2 CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&lt; 3 Undervoltage" lnType="PTUV_MIXTE" lnClass="PTUV" inst="3" prefix="VtpPhs">
            <DOI name="Beh">
              <DAI desc="[FE 2E] - VtpPhsPTUV3 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 0B] - V&lt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 0B] - V&lt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 404" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 396" name="general" valKind="RO" />
              <DAI desc="Return the status of V&lt;3 AN start" name="phsA" valKind="RO" />
              <DAI desc="Return the status of V&lt;3 BN start" name="phsB" valKind="RO" />
              <DAI desc="Return the status of V&lt;3 CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&lt; 4 Undervoltage" lnType="PTUV_MIXTE" lnClass="PTUV" inst="4" prefix="VtpPhs">
            <DOI name="Beh">
              <DAI desc="[FE 2F] - VtpPhsPTUV4 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 0E] - V&lt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 0E] - V&lt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 405" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 397" name="general" valKind="RO" />
              <DAI desc="Return the status of V&lt;4 AN start" name="phsA" valKind="RO" />
              <DAI desc="Return the status of V&lt;4 BN start" name="phsB" valKind="RO" />
              <DAI desc="Return the status of V&lt;4 CN start" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="VN&gt;1 Residual Overvoltage" lnType="PTOV_NEU" lnClass="PTOV" inst="1" prefix="VtpRes">
            <DOI name="Beh">
              <DAI desc="[FE 26] - VtpResPTOV1 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3B 02] - VN&gt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3B 02] - VN&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 391" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 391" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 389" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 389" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="VN&gt;2 Residual Overvoltage" lnType="PTOV_NEU" lnClass="PTOV" inst="2" prefix="VtpRes">
            <DOI name="Beh">
              <DAI desc="[FE 27] - VtpResPTOV2 Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3B 08] - VN&gt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3B 08] - VN&gt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 392" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 392" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>both</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 390" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 390" name="neut" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P444/P442 Records Domain" inst="Records">
          <LN0 desc="Disturbance Record Logical Device" lnType="LLN0_STANDARD" inst="" lnClass="LLN0">
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device" name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Disturbance Record Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1" prefix="">
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>vrai</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fault Locator in primary values" lnType="RFLO_BASIC" lnClass="RFLO" inst="1" prefix="Pri">
            <Private type="MiCOM-ConfigurableAttributes">FltZ.db,FltZ.rangeC.min.f,FltZ.rangeC.max.f,FltDiskm.db,FltDiskm.rangeC.min.f,FltDiskm.rangeC.max.f,FltZ.units.multiplier,FltDiskm.units.multiplier,</Private>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="FltDiskm">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[01 11] - Fault Location (metres)" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 11] - Fault Location (metres)" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="FltZ">
              <SDI name="cVal">
                <SDI name="mag">
                  <DAI desc="[01 13] - Fault Location (impedance)" name="f" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>10</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 13] - Fault Location (impedance)" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fault Locator Function for primary value</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Disturbance Recorder" lnType="RDRE_BASIC" lnClass="RDRE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="FltNum">
              <DAI name="stVal" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Disturbance Recorder Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI desc="Returns if a Disturbance Record is available for Extraction." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Fault Locator in secondary values" lnType="RFLO_BASIC" lnClass="RFLO" inst="1" prefix="Sec">
            <Private type="MiCOM-ConfigurableAttributes">FltZ.db,FltDiskm.db,FltZ.rangeC.min.f,FltZ.rangeC.max.f,FltDiskm.rangeC.min.f,FltDiskm.rangeC.max.f,FltZ.units.multiplier,FltDiskm.units.multiplier,</Private>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="FltDiskm">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[01 11] - Fault Location (metres)" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 11] - Fault Location (metres)" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="FltZ">
              <SDI name="cVal">
                <SDI name="mag">
                  <DAI desc="[01 13] - Fault Location (impedance)" name="f" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>10</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 13] - Fault Location (impedance)" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fault Locator Function for secondary value</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P444/P442 System Domain" inst="System">
          <LN0 desc="System Logical Device" lnType="LLN0_SYSTEM" inst="" lnClass="LLN0">
            <Private type="MiCOM-ConfigurableAttributes">LEDRs.ctlModel,LEDRs.sboTimeout,</Private>
            <DataSet name="Dataset1">
              <FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbA" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbA01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbB" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbB01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbC" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbC01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbD" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbD01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbE" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbE01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbF" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbF01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbG" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbG01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbH" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbH01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbI" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbI01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbJ" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbJ01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbK" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbK01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbL" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbL01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbM" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbM01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbN" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbN01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbO" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbO01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="urcbP" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$RP$urcbP01" confRev="0" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="brcbA" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$BR$brcbA01" confRev="0" buffered="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="brcbB" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$BR$brcbB01" confRev="0" buffered="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="brcbC" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$BR$brcbC01" confRev="0" buffered="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="brcbD" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$BR$brcbD01" confRev="0" buffered="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="brcbE" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$BR$brcbE01" confRev="0" buffered="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="brcbF" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$BR$brcbF01" confRev="0" buffered="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="brcbG" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$BR$brcbG01" confRev="0" buffered="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="brcbH" desc="System Logical Device Report Control Block" rptID="P444System/LLN0$BR$brcbH01" confRev="0" buffered="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[01 FF] - Reset Indication" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[01 FF] - Reset Indication" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device" name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>System Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OrdRun">
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="Order Running indication" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SyncSt">
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
              </DAI>
              <DAI desc="IED time synchronisation state" name="stVal" valKind="RO" />
            </DOI>
            <GSEControl name="gcb01" desc="System Logical Device GOOSE Control Block 1" datSet="Dataset1" confRev="4" appID="P444System/LLN0$GO$gcb01" type="GOOSE" />
            <SettingControl numOfSGs="4" actSG="1" />
          </LN0>
          <LN desc="Alarms" lnType="GGIO_ALM_96" lnClass="GGIO" inst="1" prefix="Alm">
            <DOI name="Alm1">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10">
              <DAI desc="DDB Ordinal: 181" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 181" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm11">
              <DAI desc="DDB Ordinal: 182" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 182" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm12">
              <DAI desc="DDB Ordinal: 183" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 183" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm13">
              <DAI desc="DDB Ordinal: 184" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 184" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm14">
              <DAI desc="DDB Ordinal: 185" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 185" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm15">
              <DAI desc="DDB Ordinal: 186" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 186" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm16">
              <DAI desc="DDB Ordinal: 187" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 187" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm17">
              <DAI desc="DDB Ordinal: 188" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 188" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm18">
              <DAI desc="DDB Ordinal: 189" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 189" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm19">
              <DAI desc="DDB Ordinal: 190" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 190" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm2">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm20">
              <DAI desc="DDB Ordinal: 191" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 191" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm21">
              <DAI desc="DDB Ordinal: 192" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 192" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm22">
              <DAI desc="DDB Ordinal: 193" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 193" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm23">
              <DAI desc="DDB Ordinal: 194" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 194" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm24">
              <DAI desc="DDB Ordinal: 195" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 195" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm25">
              <DAI desc="DDB Ordinal: 196" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 196" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm26">
              <DAI desc="DDB Ordinal: 197" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 197" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm27">
              <DAI desc="DDB Ordinal: 198" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 198" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm28">
              <DAI desc="DDB Ordinal: 199" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 199" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm29">
              <DAI desc="DDB Ordinal: 200" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 200" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm3">
              <DAI desc="DDB Ordinal: 174" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 174" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm30">
              <DAI desc="DDB Ordinal: 201" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 201" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm31">
              <DAI desc="DDB Ordinal: 202" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 202" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm32">
              <DAI desc="DDB Ordinal: 203" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 203" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm33">
              <DAI desc="DDB Ordinal: 204" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 204" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm34">
              <DAI desc="DDB Ordinal: 205" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 205" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm35">
              <DAI desc="DDB Ordinal: 206" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 206" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm36">
              <DAI desc="DDB Ordinal: 207" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 207" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm37">
              <DAI desc="DDB Ordinal: 208" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 208" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm38">
              <DAI desc="DDB Ordinal: 209" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 209" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm39">
              <DAI desc="DDB Ordinal: 210" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 210" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm4">
              <DAI desc="DDB Ordinal: 175" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 175" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm40">
              <DAI desc="DDB Ordinal: 211" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 211" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm41">
              <DAI desc="DDB Ordinal: 212" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 212" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm42">
              <DAI desc="DDB Ordinal: 213" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 213" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm43">
              <DAI desc="DDB Ordinal: 214" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 214" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm44">
              <DAI desc="DDB Ordinal: 215" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 215" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm45">
              <DAI desc="DDB Ordinal: 216" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 216" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm46">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm47">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm48">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm49">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5">
              <DAI desc="DDB Ordinal: 176" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 176" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm50">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm51">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm52">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm53">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm54">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm55">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm56">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm57">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm58">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm59">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6">
              <DAI desc="DDB Ordinal: 177" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 177" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm60">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm61">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm62">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm63">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm64">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm65">
              <DAI desc="DDB Ordinal: 469" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 469" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm66">
              <DAI desc="DDB Ordinal: 470" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 470" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm67">
              <DAI desc="DDB Ordinal: 471" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 471" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm68">
              <DAI desc="DDB Ordinal: 472" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 472" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm69">
              <DAI desc="DDB Ordinal: 473" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 473" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm7">
              <DAI desc="DDB Ordinal: 178" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 178" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm70">
              <DAI desc="DDB Ordinal: 474" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 474" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm71">
              <DAI desc="DDB Ordinal: 475" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 475" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm72">
              <DAI desc="DDB Ordinal: 476" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 476" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm73">
              <DAI desc="DDB Ordinal: 477" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 477" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm74">
              <DAI desc="DDB Ordinal: 478" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 478" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm75">
              <DAI desc="DDB Ordinal: 479" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 479" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm76">
              <DAI desc="DDB Ordinal: 480" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 480" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm77">
              <DAI desc="DDB Ordinal: 481" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 481" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm78">
              <DAI desc="DDB Ordinal: 482" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 482" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm79">
              <DAI desc="DDB Ordinal: 483" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 483" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm8">
              <DAI desc="DDB Ordinal: 179" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 179" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm80">
              <DAI desc="DDB Ordinal: 484" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 484" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm81">
              <DAI desc="DDB Ordinal: 485" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 485" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm82">
              <DAI desc="DDB Ordinal: 486" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 486" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm83">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm84">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm85">
              <DAI desc="DDB Ordinal: 489" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 489" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm86">
              <DAI desc="DDB Ordinal: 490" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 490" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm87">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm88">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm89">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9">
              <DAI desc="DDB Ordinal: 180" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 180" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm90">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm91">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm92">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm93">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm94">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm95">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Alm96">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Alarm Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Function Keys" lnType="GGIO_IND_10" lnClass="GGIO" inst="1" prefix="Fnk">
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="[17 04] - Fn Key 1 Label" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 676" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI desc="[17 1F] - Fn Key 10 Label" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 685" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="[17 07] - Fn Key 2 Label" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 677" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="[17 0A] - Fn Key 3 Label" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 678" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="[17 0D] - Fn Key 4 Label" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 679" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="[17 10] - Fn Key 5 Label" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 680" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="[17 13] - Fn Key 6 Label" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 681" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="[17 16] - Fn Key 7 Label" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 682" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="[17 19] - Fn Key 8 Label" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 683" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI desc="[17 1C] - Fn Key 9 Label" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 684" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[17 01] - Fn Key Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE Input Signals" lnType="GGIO_IND_64" lnClass="GGIO" inst="1" prefix="Gos">
            <Private type="MiCOM-BindableType">VI</Private>
            <Private type="MiCOM-BindableSignals">
									Ind1.stVal,
									Ind2.stVal,
									Ind3.stVal,
									Ind4.stVal,
									Ind5.stVal,
									Ind6.stVal,
									Ind7.stVal,
									Ind8.stVal,
									Ind9.stVal,
									Ind10.stVal,
									Ind11.stVal,
									Ind12.stVal,
									Ind13.stVal,
									Ind14.stVal,
									Ind15.stVal,
									Ind16.stVal,
									Ind17.stVal,
									Ind18.stVal,
									Ind19.stVal,
									Ind20.stVal,
									Ind21.stVal,
									Ind22.stVal,
									Ind23.stVal,
									Ind24.stVal,
									Ind25.stVal,
									Ind26.stVal,
									Ind27.stVal,
									Ind28.stVal,
									Ind29.stVal,
									Ind30.stVal,
									Ind31.stVal,
									Ind32.stVal,
									Ind33.stVal,
									Ind34.stVal,
									Ind35.stVal,
									Ind36.stVal,
									Ind37.stVal,
									Ind38.stVal,
									Ind39.stVal,
									Ind40.stVal,
									Ind41.stVal,
									Ind42.stVal,
									Ind43.stVal,
									Ind44.stVal,
									Ind45.stVal,
									Ind46.stVal,
									Ind47.stVal,
									Ind48.stVal,
									Ind49.stVal,
									Ind50.stVal,
									Ind51.stVal,
									Ind52.stVal,
									Ind53.stVal,
									Ind54.stVal,
									Ind55.stVal,
									Ind56.stVal,
									Ind57.stVal,
									Ind58.stVal,
									Ind59.stVal,
									Ind60.stVal,
									Ind61.stVal,
									Ind62.stVal,
									Ind63.stVal,
									Ind64.stVal,
						</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="DDB Ordinal: 1224" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1224" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI desc="DDB Ordinal: 1233" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1233" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind11">
              <DAI desc="DDB Ordinal: 1234" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1234" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind12">
              <DAI desc="DDB Ordinal: 1235" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1235" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind13">
              <DAI desc="DDB Ordinal: 1236" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1236" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind14">
              <DAI desc="DDB Ordinal: 1237" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1237" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind15">
              <DAI desc="DDB Ordinal: 1238" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1238" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind16">
              <DAI desc="DDB Ordinal: 1239" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1239" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind17">
              <DAI desc="DDB Ordinal: 1240" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1240" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind18">
              <DAI desc="DDB Ordinal: 1241" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1241" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind19">
              <DAI desc="DDB Ordinal: 1242" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1242" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="DDB Ordinal: 1225" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1225" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind20">
              <DAI desc="DDB Ordinal: 1243" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1243" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind21">
              <DAI desc="DDB Ordinal: 1244" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1244" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind22">
              <DAI desc="DDB Ordinal: 1245" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1245" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind23">
              <DAI desc="DDB Ordinal: 1246" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1246" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind24">
              <DAI desc="DDB Ordinal: 1247" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1247" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind25">
              <DAI desc="DDB Ordinal: 1248" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1248" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind26">
              <DAI desc="DDB Ordinal: 1249" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1249" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind27">
              <DAI desc="DDB Ordinal: 1250" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1250" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind28">
              <DAI desc="DDB Ordinal: 1251" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1251" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind29">
              <DAI desc="DDB Ordinal: 1252" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1252" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="DDB Ordinal: 1226" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1226" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind30">
              <DAI desc="DDB Ordinal: 1253" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1253" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind31">
              <DAI desc="DDB Ordinal: 1254" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1254" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind32">
              <DAI desc="DDB Ordinal: 1255" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1255" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind33">
              <DAI desc="DDB Ordinal: 1256" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1256" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind34">
              <DAI desc="DDB Ordinal: 1257" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1257" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind35">
              <DAI desc="DDB Ordinal: 1258" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1258" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind36">
              <DAI desc="DDB Ordinal: 1259" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1259" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind37">
              <DAI desc="DDB Ordinal: 1260" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1260" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind38">
              <DAI desc="DDB Ordinal: 1261" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1261" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind39">
              <DAI desc="DDB Ordinal: 1262" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1262" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="DDB Ordinal: 1227" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1227" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind40">
              <DAI desc="DDB Ordinal: 1263" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1263" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind41">
              <DAI desc="DDB Ordinal: 1264" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1264" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind42">
              <DAI desc="DDB Ordinal: 1265" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1265" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind43">
              <DAI desc="DDB Ordinal: 1266" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1266" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind44">
              <DAI desc="DDB Ordinal: 1267" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1267" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind45">
              <DAI desc="DDB Ordinal: 1268" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1268" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind46">
              <DAI desc="DDB Ordinal: 1269" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1269" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind47">
              <DAI desc="DDB Ordinal: 1263" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1270" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind48">
              <DAI desc="DDB Ordinal: 1271" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1271" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind49">
              <DAI desc="DDB Ordinal: 1272" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1272" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="DDB Ordinal: 1228" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1228" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind50">
              <DAI desc="DDB Ordinal: 1273" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1273" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind51">
              <DAI desc="DDB Ordinal: 1274" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1274" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind52">
              <DAI desc="DDB Ordinal: 1275" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1275" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind53">
              <DAI desc="DDB Ordinal: 1276" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1276" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind54">
              <DAI desc="DDB Ordinal: 1277" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1277" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind55">
              <DAI desc="DDB Ordinal: 1278" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1278" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind56">
              <DAI desc="DDB Ordinal: 1279" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1279" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind57">
              <DAI desc="DDB Ordinal: 1280" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1280" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind58">
              <DAI desc="DDB Ordinal: 1281" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1281" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind59">
              <DAI desc="DDB Ordinal: 1282" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1282" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="DDB Ordinal: 1229" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1229" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind60">
              <DAI desc="DDB Ordinal: 1283" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1283" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind61">
              <DAI desc="DDB Ordinal: 1284" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1284" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind62">
              <DAI desc="DDB Ordinal: 1285" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1285" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind63">
              <DAI desc="DDB Ordinal: 1286" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1286" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind64">
              <DAI desc="DDB Ordinal: 1287" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1287" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="DDB Ordinal: 1230" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1230" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="DDB Ordinal: 1231" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1231" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI desc="DDB Ordinal: 1232" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1232" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Input Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE Output Signals" lnType="GGIO_IND_32" lnClass="GGIO" inst="2" prefix="Gos">
            <DOI name="Beh">
              <DAI desc="[19 70] - GoEna" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="DDB Ordinal: 512" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 512" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI desc="DDB Ordinal: 521" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 521" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind11">
              <DAI desc="DDB Ordinal: 522" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 522" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind12">
              <DAI desc="DDB Ordinal: 523" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 523" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind13">
              <DAI desc="DDB Ordinal: 524" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 524" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind14">
              <DAI desc="DDB Ordinal: 525" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 525" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind15">
              <DAI desc="DDB Ordinal: 526" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 526" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind16">
              <DAI desc="DDB Ordinal: 527" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 527" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind17">
              <DAI desc="DDB Ordinal: 528" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 528" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind18">
              <DAI desc="DDB Ordinal: 529" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 529" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind19">
              <DAI desc="DDB Ordinal: 530" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 530" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="DDB Ordinal: 513" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 513" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind20">
              <DAI desc="DDB Ordinal: 531" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 531" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind21">
              <DAI desc="DDB Ordinal: 532" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 532" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind22">
              <DAI desc="DDB Ordinal: 533" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 533" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind23">
              <DAI desc="DDB Ordinal: 534" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 534" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind24">
              <DAI desc="DDB Ordinal: 535" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 535" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind25">
              <DAI desc="DDB Ordinal: 536" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 536" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind26">
              <DAI desc="DDB Ordinal: 537" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 537" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind27">
              <DAI desc="DDB Ordinal: 538" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 538" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind28">
              <DAI desc="DDB Ordinal: 539" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 539" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind29">
              <DAI desc="DDB Ordinal: 540" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 540" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="DDB Ordinal: 514" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 514" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind30">
              <DAI desc="DDB Ordinal: 541" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 541" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind31">
              <DAI desc="DDB Ordinal: 542" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 542" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind32">
              <DAI desc="DDB Ordinal: 543" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 543" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="DDB Ordinal: 515" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 515" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="DDB Ordinal: 516" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 516" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="DDB Ordinal: 517" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 517" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="DDB Ordinal: 518" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 518" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="DDB Ordinal: 519" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 519" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI desc="DDB Ordinal: 520" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 520" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[19 70] - GoEna" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Output Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Red LED Signals" lnType="GGIO_IND_18" lnClass="GGIO" inst="1" prefix="Led">
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="DDB Ordinal: 640" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 640" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI desc="DDB Ordinal: 658" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 658" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind11">
              <DAI desc="DDB Ordinal: 660" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 660" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind12">
              <DAI desc="DDB Ordinal: 662" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 662" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind13">
              <DAI desc="DDB Ordinal: 664" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 664" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind14">
              <DAI desc="DDB Ordinal: 666" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 666" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind15">
              <DAI desc="DDB Ordinal: 668" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 668" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind16">
              <DAI desc="DDB Ordinal: 670" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 670" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind17">
              <DAI desc="DDB Ordinal: 672" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 672" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind18">
              <DAI desc="DDB Ordinal: 674" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 674" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="DDB Ordinal: 642" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 642" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="DDB Ordinal: 644" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 644" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="DDB Ordinal: 646" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 646" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="DDB Ordinal: 648" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 648" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="DDB Ordinal: 650" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 650" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="DDB Ordinal: 652" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 652" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="DDB Ordinal: 654" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 654" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI desc="DDB Ordinal: 656" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 656" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Red LED Signals</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Green LED Signals" lnType="GGIO_IND_18" lnClass="GGIO" inst="2" prefix="Led">
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="DDB Ordinal: 641" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 641" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI desc="DDB Ordinal: 659" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 659" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind11">
              <DAI desc="DDB Ordinal: 661" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 661" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind12">
              <DAI desc="DDB Ordinal: 663" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 663" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind13">
              <DAI desc="DDB Ordinal: 665" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 665" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind14">
              <DAI desc="DDB Ordinal: 667" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 667" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind15">
              <DAI desc="DDB Ordinal: 669" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 669" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind16">
              <DAI desc="DDB Ordinal: 671" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 671" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind17">
              <DAI desc="DDB Ordinal: 673" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 673" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind18">
              <DAI desc="DDB Ordinal: 675" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 675" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="DDB Ordinal: 643" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 643" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="DDB Ordinal: 645" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 645" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="DDB Ordinal: 647" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 647" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="DDB Ordinal: 649" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 649" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="DDB Ordinal: 651" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 651" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="DDB Ordinal: 653" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 653" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="DDB Ordinal: 655" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 655" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI desc="DDB Ordinal: 657" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 657" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Green LED Signals</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1" prefix="">
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>vrai</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Optos Inputs" lnType="GGIO_IND_24" lnClass="GGIO" inst="1" prefix="Opt">
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="DDB Ordinal: 64" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 64" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI desc="DDB Ordinal: 73" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 73" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind11">
              <DAI desc="DDB Ordinal: 74" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 74" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind12">
              <DAI desc="DDB Ordinal: 75" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 75" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind13">
              <DAI desc="DDB Ordinal: 76" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 76" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind14">
              <DAI desc="DDB Ordinal: 77" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 77" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind15">
              <DAI desc="DDB Ordinal: 78" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 78" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind16">
              <DAI desc="DDB Ordinal: 79" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 79" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind17">
              <DAI desc="DDB Ordinal: 80" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 80" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind18">
              <DAI desc="DDB Ordinal: 81" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 81" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind19">
              <DAI desc="DDB Ordinal: 82" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 82" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="DDB Ordinal: 65" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 65" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind20">
              <DAI desc="DDB Ordinal: 83" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 83" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind21">
              <DAI desc="DDB Ordinal: 84" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 84" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind22">
              <DAI desc="DDB Ordinal: 85" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 85" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind23">
              <DAI desc="DDB Ordinal: 86" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 86" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind24">
              <DAI desc="DDB Ordinal: 87" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 87" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="DDB Ordinal: 66" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 66" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="DDB Ordinal: 67" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 67" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="DDB Ordinal: 68" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 68" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="DDB Ordinal: 69" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 69" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="DDB Ordinal: 70" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 70" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="DDB Ordinal: 71" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 71" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI desc="DDB Ordinal: 72" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 72" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[0F 01] - Opto I/P Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Uniqueness of control &quot;Order Running&quot; indications for Control operations" lnType="GGIO_IND_64" lnClass="GGIO" inst="1" prefix="OrdRun">
            <Private type="MiCOM-BindableType">OrdRun</Private>
            <Private type="MiCOM-BindableSignals">
									Ind1.stVal,
									Ind2.stVal,
									Ind3.stVal,
									Ind4.stVal,
									Ind5.stVal,
									Ind6.stVal,
									Ind7.stVal,
									Ind8.stVal,
									Ind9.stVal,
									Ind10.stVal,
									Ind11.stVal,
									Ind12.stVal,
									Ind13.stVal,
									Ind14.stVal,
									Ind15.stVal,
									Ind16.stVal,
									Ind17.stVal,
									Ind18.stVal,
									Ind19.stVal,
									Ind20.stVal,
									Ind21.stVal,
									Ind22.stVal,
									Ind23.stVal,
									Ind24.stVal,
									Ind25.stVal,
									Ind26.stVal,
									Ind27.stVal,
									Ind28.stVal,
									Ind29.stVal,
									Ind30.stVal,
									Ind31.stVal,
									Ind32.stVal,
									Ind33.stVal,
									Ind34.stVal,
									Ind35.stVal,
									Ind36.stVal,
									Ind37.stVal,
									Ind38.stVal,
									Ind39.stVal,
									Ind40.stVal,
									Ind41.stVal,
									Ind42.stVal,
									Ind43.stVal,
									Ind44.stVal,
									Ind45.stVal,
									Ind46.stVal,
									Ind47.stVal,
									Ind48.stVal,
									Ind49.stVal,
									Ind50.stVal,
									Ind51.stVal,
									Ind52.stVal,
									Ind53.stVal,
									Ind54.stVal,
									Ind55.stVal,
									Ind56.stVal,
									Ind57.stVal,
									Ind58.stVal,
									Ind59.stVal,
									Ind60.stVal,
									Ind61.stVal,
									Ind62.stVal,
									Ind63.stVal,
									Ind64.stVal,
						</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind33">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind34">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind35">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind36">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind37">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind38">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind39">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind40">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind41">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind42">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind43">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind44">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind45">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind46">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind47">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind48">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind49">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind50">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind51">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind52">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind53">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind54">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind55">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind56">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind57">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind58">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind59">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind60">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind61">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind62">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind63">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind64">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>faux</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Input Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Control Inputs in PSL" lnType="GGIO_SPCSO_32" lnClass="GGIO" inst="1" prefix="Plo">
            <Private type="MiCOM-ConfigurableAttributes">SPCSO1.ctlModel,SPCSO1.sboTimeout,SPCSO2.ctlModel,SPCSO2.sboTimeout,SPCSO3.ctlModel,SPCSO3.sboTimeout,SPCSO4.ctlModel,SPCSO4.sboTimeout,SPCSO5.ctlModel,SPCSO5.sboTimeout,SPCSO6.ctlModel,SPCSO6.sboTimeout,SPCSO7.ctlModel,SPCSO7.sboTimeout,SPCSO8.ctlModel,SPCSO8.sboTimeout,SPCSO9.ctlModel,SPCSO9.sboTimeout,SPCSO10.ctlModel,SPCSO10.sboTimeout,SPCSO11.ctlModel,SPCSO11.sboTimeout,SPCSO12.ctlModel,SPCSO12.sboTimeout,SPCSO13.ctlModel,SPCSO13.sboTimeout,SPCSO14.ctlModel,SPCSO14.sboTimeout,SPCSO15.ctlModel,SPCSO15.sboTimeout,SPCSO16.ctlModel,SPCSO16.sboTimeout,SPCSO17.ctlModel,SPCSO17.sboTimeout,SPCSO18.ctlModel,SPCSO18.sboTimeout,SPCSO19.ctlModel,SPCSO19.sboTimeout,SPCSO20.ctlModel,SPCSO20.sboTimeout,SPCSO21.ctlModel,SPCSO21.sboTimeout,SPCSO22.ctlModel,SPCSO22.sboTimeout,SPCSO23.ctlModel,SPCSO23.sboTimeout,SPCSO24.ctlModel,SPCSO24.sboTimeout,SPCSO25.ctlModel,SPCSO25.sboTimeout,SPCSO26.ctlModel,SPCSO26.sboTimeout,SPCSO27.ctlModel,SPCSO27.sboTimeout,SPCSO28.ctlModel,SPCSO28.sboTimeout,SPCSO29.ctlModel,SPCSO29.sboTimeout,SPCSO30.ctlModel,SPCSO30.sboTimeout,SPCSO31.ctlModel,SPCSO31.sboTimeout,SPCSO32.ctlModel,SPCSO32.sboTimeout,</Private>
            <DOI name="Beh">
              <DAI desc="Determines the Mode/Behaviour of the Device based on the 'Test Mode' DDB." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[12 01] - Ctrl I/P Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 02] - Control Input 1" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 608" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO10">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 0B] - Control Input 10" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 617" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO11">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 0C] - Control Input 11" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 618" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO12">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 0D] - Control Input 12" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 619" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO13">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 0E] - Control Input 13" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 620" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO14">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 0F] - Control Input 14" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 621" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO15">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 10] - Control Input 15" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 622" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO16">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 11] - Control Input 16" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 623" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO17">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 12] - Control Input 17" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 624" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO18">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 13] - Control Input 18" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 625" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO19">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 14] - Control Input 19" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 626" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 03] - Control Input 2" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 609" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO20">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 15] - Control Input 20" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 627" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO21">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 16] - Control Input 21" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 628" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO22">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 17] - Control Input 22" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 629" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO23">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 18] - Control Input 23" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 630" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO24">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 19] - Control Input 24" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 631" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO25">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 1A] - Control Input 25" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 632" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO26">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 1B] - Control Input 26" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 633" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO27">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 1C] - Control Input 27" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 634" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO28">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 1D] - Control Input 28" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 635" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO29">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 1E] - Control Input 29" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 636" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 04] - Control Input 3" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 610" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO30">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 1F] - Control Input 30" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 637" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO31">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 20] - Control Input 31" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 638" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO32">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 21] - Control Input 32" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 639" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 05] - Control Input 4" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 611" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 06] - Control Input 5" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 612" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 07] - Control Input 6" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 613" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 08] - Control Input 7" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 614" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 09] - Control Input 8" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 615" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO9">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[12 0A] - Control Input 9" name="ctlVal" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO">
                  <Val>Dummy String</Val>
                </DAI>
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 616" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Output Contacts" lnType="GGIO_IND_46" lnClass="GGIO" inst="1" prefix="Rly">
            <DOI name="Beh">
              <DAI desc="[0F 0E] - Test Mode" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="DDB Ordinal: 0" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 0" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI desc="DDB Ordinal: 9" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 9" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind11">
              <DAI desc="DDB Ordinal: 10" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 10" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind12">
              <DAI desc="DDB Ordinal: 11" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 11" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind13">
              <DAI desc="DDB Ordinal: 12" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 12" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind14">
              <DAI desc="DDB Ordinal: 13" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 13" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind15">
              <DAI desc="DDB Ordinal: 14" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 14" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind16">
              <DAI desc="DDB Ordinal: 15" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 15" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind17">
              <DAI desc="DDB Ordinal: 16" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 16" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind18">
              <DAI desc="DDB Ordinal: 17" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 17" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind19">
              <DAI desc="DDB Ordinal: 18" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 18" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="DDB Ordinal: 1" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind20">
              <DAI desc="DDB Ordinal: 19" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 19" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind21">
              <DAI desc="DDB Ordinal: 20" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 20" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind22">
              <DAI desc="DDB Ordinal: 21" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 21" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind23">
              <DAI desc="DDB Ordinal: 22" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 22" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind24">
              <DAI desc="DDB Ordinal: 23" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 23" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind25">
              <DAI desc="DDB Ordinal: 24" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 24" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind26">
              <DAI desc="DDB Ordinal: 25" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 25" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind27">
              <DAI desc="DDB Ordinal: 26" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 26" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind28">
              <DAI desc="DDB Ordinal: 27" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 27" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind29">
              <DAI desc="DDB Ordinal: 28" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 28" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="DDB Ordinal: 2" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 2" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind30">
              <DAI desc="DDB Ordinal: 29" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 29" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind31">
              <DAI desc="DDB Ordinal: 30" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 30" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind32">
              <DAI desc="DDB Ordinal: 31" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 31" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind33">
              <DAI desc="DDB Ordinal: 32" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 32" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind34">
              <DAI desc="DDB Ordinal: 33" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 33" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind35">
              <DAI desc="DDB Ordinal: 34" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 34" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind36">
              <DAI desc="DDB Ordinal: 35" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 35" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind37">
              <DAI desc="DDB Ordinal: 36" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 36" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind38">
              <DAI desc="DDB Ordinal: 37" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 37" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind39">
              <DAI desc="DDB Ordinal: 38" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 38" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="DDB Ordinal: 3" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 3" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind40">
              <DAI desc="DDB Ordinal: 39" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 39" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind41">
              <DAI desc="DDB Ordinal: 40" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 40" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind42">
              <DAI desc="DDB Ordinal: 41" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 41" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind43">
              <DAI desc="DDB Ordinal: 42" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 42" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind44">
              <DAI desc="DDB Ordinal: 43" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 43" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind45">
              <DAI desc="DDB Ordinal: 44" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 44" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind46">
              <DAI desc="DDB Ordinal: 45" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 45" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="DDB Ordinal: 4" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 4" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="DDB Ordinal: 5" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 5" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="DDB Ordinal: 6" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 6" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="DDB Ordinal: 7" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 7" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI desc="DDB Ordinal: 8" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 8" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 0E] - Test Mode" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[0F 02] - Relay Status 1" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="CILO_BASIC" desc="Interlocking" lnClass="CILO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="EnaOpn" type="SPS_WD" />
      <DO name="EnaCls" type="SPS_WD" />
    </LNodeType>
    <LNodeType id="GGIO_ALM_96" desc="Generic Process I/O (w.r.t 96 Alarm Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Alm1" type="SPS_D" />
      <DO name="Alm2" type="SPS_D" />
      <DO name="Alm3" type="SPS_D" />
      <DO name="Alm4" type="SPS_D" />
      <DO name="Alm5" type="SPS_D" />
      <DO name="Alm6" type="SPS_D" />
      <DO name="Alm7" type="SPS_D" />
      <DO name="Alm8" type="SPS_D" />
      <DO name="Alm9" type="SPS_D" />
      <DO name="Alm10" type="SPS_D" />
      <DO name="Alm11" type="SPS_D" />
      <DO name="Alm12" type="SPS_D" />
      <DO name="Alm13" type="SPS_D" />
      <DO name="Alm14" type="SPS_D" />
      <DO name="Alm15" type="SPS_D" />
      <DO name="Alm16" type="SPS_D" />
      <DO name="Alm17" type="SPS_D" />
      <DO name="Alm18" type="SPS_D" />
      <DO name="Alm19" type="SPS_D" />
      <DO name="Alm20" type="SPS_D" />
      <DO name="Alm21" type="SPS_D" />
      <DO name="Alm22" type="SPS_D" />
      <DO name="Alm23" type="SPS_D" />
      <DO name="Alm24" type="SPS_D" />
      <DO name="Alm25" type="SPS_D" />
      <DO name="Alm26" type="SPS_D" />
      <DO name="Alm27" type="SPS_D" />
      <DO name="Alm28" type="SPS_D" />
      <DO name="Alm29" type="SPS_D" />
      <DO name="Alm30" type="SPS_D" />
      <DO name="Alm31" type="SPS_D" />
      <DO name="Alm32" type="SPS_D" />
      <DO name="Alm33" type="SPS_D" />
      <DO name="Alm34" type="SPS_D" />
      <DO name="Alm35" type="SPS_D" />
      <DO name="Alm36" type="SPS_D" />
      <DO name="Alm37" type="SPS_D" />
      <DO name="Alm38" type="SPS_D" />
      <DO name="Alm39" type="SPS_D" />
      <DO name="Alm40" type="SPS_D" />
      <DO name="Alm41" type="SPS_D" />
      <DO name="Alm42" type="SPS_D" />
      <DO name="Alm43" type="SPS_D" />
      <DO name="Alm44" type="SPS_D" />
      <DO name="Alm45" type="SPS_D" />
      <DO name="Alm46" type="SPS_D" />
      <DO name="Alm47" type="SPS_D" />
      <DO name="Alm48" type="SPS_D" />
      <DO name="Alm49" type="SPS_D" />
      <DO name="Alm50" type="SPS_D" />
      <DO name="Alm51" type="SPS_D" />
      <DO name="Alm52" type="SPS_D" />
      <DO name="Alm53" type="SPS_D" />
      <DO name="Alm54" type="SPS_D" />
      <DO name="Alm55" type="SPS_D" />
      <DO name="Alm56" type="SPS_D" />
      <DO name="Alm57" type="SPS_D" />
      <DO name="Alm58" type="SPS_D" />
      <DO name="Alm59" type="SPS_D" />
      <DO name="Alm60" type="SPS_D" />
      <DO name="Alm61" type="SPS_D" />
      <DO name="Alm62" type="SPS_D" />
      <DO name="Alm63" type="SPS_D" />
      <DO name="Alm64" type="SPS_D" />
      <DO name="Alm65" type="SPS_D" />
      <DO name="Alm66" type="SPS_D" />
      <DO name="Alm67" type="SPS_D" />
      <DO name="Alm68" type="SPS_D" />
      <DO name="Alm69" type="SPS_D" />
      <DO name="Alm70" type="SPS_D" />
      <DO name="Alm71" type="SPS_D" />
      <DO name="Alm72" type="SPS_D" />
      <DO name="Alm73" type="SPS_D" />
      <DO name="Alm74" type="SPS_D" />
      <DO name="Alm75" type="SPS_D" />
      <DO name="Alm76" type="SPS_D" />
      <DO name="Alm77" type="SPS_D" />
      <DO name="Alm78" type="SPS_D" />
      <DO name="Alm79" type="SPS_D" />
      <DO name="Alm80" type="SPS_D" />
      <DO name="Alm81" type="SPS_D" />
      <DO name="Alm82" type="SPS_D" />
      <DO name="Alm83" type="SPS_D" />
      <DO name="Alm84" type="SPS_D" />
      <DO name="Alm85" type="SPS_D" />
      <DO name="Alm86" type="SPS_D" />
      <DO name="Alm87" type="SPS_D" />
      <DO name="Alm88" type="SPS_D" />
      <DO name="Alm89" type="SPS_D" />
      <DO name="Alm90" type="SPS_D" />
      <DO name="Alm91" type="SPS_D" />
      <DO name="Alm92" type="SPS_D" />
      <DO name="Alm93" type="SPS_D" />
      <DO name="Alm94" type="SPS_D" />
      <DO name="Alm95" type="SPS_D" />
      <DO name="Alm96" type="SPS_D" />
    </LNodeType>
    <LNodeType id="GGIO_IND_10" desc="Generic Process I/O (w.r.t 10 Indication Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
    </LNodeType>
    <LNodeType id="GGIO_IND_18" desc="Generic Process I/O (w.r.t 18 Indication Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
      <DO name="Ind17" type="SPS_D" />
      <DO name="Ind18" type="SPS_D" />
    </LNodeType>
    <LNodeType id="GGIO_IND_24" desc="Generic Process I/O (w.r.t 24 Indication Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
      <DO name="Ind17" type="SPS_D" />
      <DO name="Ind18" type="SPS_D" />
      <DO name="Ind19" type="SPS_D" />
      <DO name="Ind20" type="SPS_D" />
      <DO name="Ind21" type="SPS_D" />
      <DO name="Ind22" type="SPS_D" />
      <DO name="Ind23" type="SPS_D" />
      <DO name="Ind24" type="SPS_D" />
    </LNodeType>
    <LNodeType id="GGIO_IND_32" desc="Generic Process I/O (w.r.t 32 Indication Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
      <DO name="Ind17" type="SPS_D" />
      <DO name="Ind18" type="SPS_D" />
      <DO name="Ind19" type="SPS_D" />
      <DO name="Ind20" type="SPS_D" />
      <DO name="Ind21" type="SPS_D" />
      <DO name="Ind22" type="SPS_D" />
      <DO name="Ind23" type="SPS_D" />
      <DO name="Ind24" type="SPS_D" />
      <DO name="Ind25" type="SPS_D" />
      <DO name="Ind26" type="SPS_D" />
      <DO name="Ind27" type="SPS_D" />
      <DO name="Ind28" type="SPS_D" />
      <DO name="Ind29" type="SPS_D" />
      <DO name="Ind30" type="SPS_D" />
      <DO name="Ind31" type="SPS_D" />
      <DO name="Ind32" type="SPS_D" />
    </LNodeType>
    <LNodeType id="GGIO_IND_46" desc="Generic Process I/O (w.r.t 46 Indication Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
      <DO name="Ind17" type="SPS_D" />
      <DO name="Ind18" type="SPS_D" />
      <DO name="Ind19" type="SPS_D" />
      <DO name="Ind20" type="SPS_D" />
      <DO name="Ind21" type="SPS_D" />
      <DO name="Ind22" type="SPS_D" />
      <DO name="Ind23" type="SPS_D" />
      <DO name="Ind24" type="SPS_D" />
      <DO name="Ind25" type="SPS_D" />
      <DO name="Ind26" type="SPS_D" />
      <DO name="Ind27" type="SPS_D" />
      <DO name="Ind28" type="SPS_D" />
      <DO name="Ind29" type="SPS_D" />
      <DO name="Ind30" type="SPS_D" />
      <DO name="Ind31" type="SPS_D" />
      <DO name="Ind32" type="SPS_D" />
      <DO name="Ind33" type="SPS_D" />
      <DO name="Ind34" type="SPS_D" />
      <DO name="Ind35" type="SPS_D" />
      <DO name="Ind36" type="SPS_D" />
      <DO name="Ind37" type="SPS_D" />
      <DO name="Ind38" type="SPS_D" />
      <DO name="Ind39" type="SPS_D" />
      <DO name="Ind40" type="SPS_D" />
      <DO name="Ind41" type="SPS_D" />
      <DO name="Ind42" type="SPS_D" />
      <DO name="Ind43" type="SPS_D" />
      <DO name="Ind44" type="SPS_D" />
      <DO name="Ind45" type="SPS_D" />
      <DO name="Ind46" type="SPS_D" />
    </LNodeType>
    <LNodeType id="GGIO_IND_64" desc="Generic Process I/O (w.r.t 64 Indication Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
      <DO name="Ind17" type="SPS_D" />
      <DO name="Ind18" type="SPS_D" />
      <DO name="Ind19" type="SPS_D" />
      <DO name="Ind20" type="SPS_D" />
      <DO name="Ind21" type="SPS_D" />
      <DO name="Ind22" type="SPS_D" />
      <DO name="Ind23" type="SPS_D" />
      <DO name="Ind24" type="SPS_D" />
      <DO name="Ind25" type="SPS_D" />
      <DO name="Ind26" type="SPS_D" />
      <DO name="Ind27" type="SPS_D" />
      <DO name="Ind28" type="SPS_D" />
      <DO name="Ind29" type="SPS_D" />
      <DO name="Ind30" type="SPS_D" />
      <DO name="Ind31" type="SPS_D" />
      <DO name="Ind32" type="SPS_D" />
      <DO name="Ind33" type="SPS_D" />
      <DO name="Ind34" type="SPS_D" />
      <DO name="Ind35" type="SPS_D" />
      <DO name="Ind36" type="SPS_D" />
      <DO name="Ind37" type="SPS_D" />
      <DO name="Ind38" type="SPS_D" />
      <DO name="Ind39" type="SPS_D" />
      <DO name="Ind40" type="SPS_D" />
      <DO name="Ind41" type="SPS_D" />
      <DO name="Ind42" type="SPS_D" />
      <DO name="Ind43" type="SPS_D" />
      <DO name="Ind44" type="SPS_D" />
      <DO name="Ind45" type="SPS_D" />
      <DO name="Ind46" type="SPS_D" />
      <DO name="Ind47" type="SPS_D" />
      <DO name="Ind48" type="SPS_D" />
      <DO name="Ind49" type="SPS_D" />
      <DO name="Ind50" type="SPS_D" />
      <DO name="Ind51" type="SPS_D" />
      <DO name="Ind52" type="SPS_D" />
      <DO name="Ind53" type="SPS_D" />
      <DO name="Ind54" type="SPS_D" />
      <DO name="Ind55" type="SPS_D" />
      <DO name="Ind56" type="SPS_D" />
      <DO name="Ind57" type="SPS_D" />
      <DO name="Ind58" type="SPS_D" />
      <DO name="Ind59" type="SPS_D" />
      <DO name="Ind60" type="SPS_D" />
      <DO name="Ind61" type="SPS_D" />
      <DO name="Ind62" type="SPS_D" />
      <DO name="Ind63" type="SPS_D" />
      <DO name="Ind64" type="SPS_D" />
    </LNodeType>
    <LNodeType id="GGIO_SPCSO_32" desc="Generic Process I/O for Control  (w.r.t 32 Control Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="SPCSO1" type="SPC_CONTROL" />
      <DO name="SPCSO2" type="SPC_CONTROL" />
      <DO name="SPCSO3" type="SPC_CONTROL" />
      <DO name="SPCSO4" type="SPC_CONTROL" />
      <DO name="SPCSO5" type="SPC_CONTROL" />
      <DO name="SPCSO6" type="SPC_CONTROL" />
      <DO name="SPCSO7" type="SPC_CONTROL" />
      <DO name="SPCSO8" type="SPC_CONTROL" />
      <DO name="SPCSO9" type="SPC_CONTROL" />
      <DO name="SPCSO10" type="SPC_CONTROL" />
      <DO name="SPCSO11" type="SPC_CONTROL" />
      <DO name="SPCSO12" type="SPC_CONTROL" />
      <DO name="SPCSO13" type="SPC_CONTROL" />
      <DO name="SPCSO14" type="SPC_CONTROL" />
      <DO name="SPCSO15" type="SPC_CONTROL" />
      <DO name="SPCSO16" type="SPC_CONTROL" />
      <DO name="SPCSO17" type="SPC_CONTROL" />
      <DO name="SPCSO18" type="SPC_CONTROL" />
      <DO name="SPCSO19" type="SPC_CONTROL" />
      <DO name="SPCSO20" type="SPC_CONTROL" />
      <DO name="SPCSO21" type="SPC_CONTROL" />
      <DO name="SPCSO22" type="SPC_CONTROL" />
      <DO name="SPCSO23" type="SPC_CONTROL" />
      <DO name="SPCSO24" type="SPC_CONTROL" />
      <DO name="SPCSO25" type="SPC_CONTROL" />
      <DO name="SPCSO26" type="SPC_CONTROL" />
      <DO name="SPCSO27" type="SPC_CONTROL" />
      <DO name="SPCSO28" type="SPC_CONTROL" />
      <DO name="SPCSO29" type="SPC_CONTROL" />
      <DO name="SPCSO30" type="SPC_CONTROL" />
      <DO name="SPCSO31" type="SPC_CONTROL" />
      <DO name="SPCSO32" type="SPC_CONTROL" />
    </LNodeType>
    <LNodeType id="LLN0_CONTROL" desc="Control Domain Logical Node 0" lnClass="LLN0">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LLN0" />
      <DO name="AscMod" type="INC_MOD_D_PRIV" />
      <DO name="AscBeh" type="INS_BEH_D_PRIV" />
      <DO name="ArcMod" type="INC_MOD_D_PRIV" />
      <DO name="ArcBeh" type="INS_BEH_D_PRIV" />
      <DO name="PsbBeh" type="INS_BEH_D_PRIV" />
      <DO name="PsbMod" type="INC_MOD_D_PRIV" />
    </LNodeType>
    <LNodeType id="LLN0_PROT" desc="Protection Domain Logical Node 0" lnClass="LLN0">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LLN0" />
      <DO name="OcpMod" type="INC_MOD_D_PRIV" />
      <DO name="OcpBeh" type="INS_BEH_D_PRIV" />
      <DO name="NgcMod" type="INC_MOD_D_PRIV" />
      <DO name="NgcBeh" type="INS_BEH_D_PRIV" />
      <DO name="EfdMod" type="INC_MOD_D_PRIV" />
      <DO name="EfdBeh" type="INS_BEH_D_PRIV" />
      <DO name="EfaMod" type="INC_MOD_D_PRIV" />
      <DO name="EfaBeh" type="INS_BEH_D_PRIV" />
      <DO name="VtpMod" type="INC_MOD_D_PRIV" />
      <DO name="VtpBeh" type="INS_BEH_D_PRIV" />
      <DO name="DisMod" type="INC_MOD_D_PRIV" />
      <DO name="DisBeh" type="INS_BEH_D_PRIV" />
      <DO name="VtrMod" type="INC_MOD_D_PRIV" />
      <DO name="VtrBeh" type="INS_BEH_D_PRIV" />
      <DO name="CbfMod" type="INC_MOD_D_PRIV" />
      <DO name="CbfBeh" type="INS_BEH_D_PRIV" />
      <DO name="ThmMod" type="INC_MOD_D_PRIV" />
      <DO name="ThmBeh" type="INS_BEH_D_PRIV" />
      <DO name="FrqMod" type="INC_MOD_D_PRIV" />
      <DO name="FrqBeh" type="INS_BEH_D_PRIV" />
      <DO name="UcpMod" type="INC_MOD_D_PRIV" />
      <DO name="UcpBeh" type="INS_BEH_D_PRIV" />
    </LNodeType>
    <LNodeType id="LLN0_STANDARD" desc="General Logical Node 0" lnClass="LLN0">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LLN0" />
    </LNodeType>
    <LNodeType id="LLN0_SYSTEM" desc="Logical Node 0 for System ( including OrdRun)" lnClass="LLN0">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LLN0" />
      <DO name="LEDRs" type="SPC_CONTROL" />
      <DO name="OrdRun" type="SPS_WD_NS" />
      <DO name="SyncSt" type="SPS_WD_NS" />
    </LNodeType>
    <LNodeType id="LPHD_STANDARD" desc="Px40 Physical Device Information" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_STANDARD" />
      <DO name="PhyHealth" type="INS_HEALTH" />
      <DO name="Proxy" type="SPS_D" />
      <DO name="PwrUp" type="SPS_D" />
    </LNodeType>
    <LNodeType id="MMXU_FOURIER_P440" desc="Standard measurements (w.r.t Fourier Values - P440)" lnClass="MMXU">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="TotW" type="MV_FLOAT" />
      <DO name="TotVAr" type="MV_FLOAT" />
      <DO name="TotVA" type="MV_FLOAT" />
      <DO name="TotPF" type="MV_FLOAT" />
      <DO name="Hz" type="MV_FLOAT" />
      <DO name="PPV" type="DEL_SEG_ANG" />
      <DO name="PhV" type="WYE_SEG_RES_D" />
      <DO name="A" type="WYE_SEG_RES_D" />
      <DO name="W" type="WYE_SEG" />
      <DO name="VAr" type="WYE_SEG" />
      <DO name="VA" type="WYE_SEG" />
      <DO name="PF" type="WYE_SEG" />
    </LNodeType>
    <LNodeType id="MSQI_P440" desc="Sequence and imbalance ( Magnitude Pos,Neg,Zero)" lnClass="MSQI">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="SeqA" type="SEQ_MAG" />
      <DO name="SeqV" type="SEQ_MAG" />
      <DO name="ImbA" type="WYE_RES_ANG_D" />
    </LNodeType>
    <LNodeType id="MSTA_W_VAR" desc="Metering Statistics (w.r.t Real + Reactive Power - Average + Max values)" lnClass="MSTA">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="AvW" type="MV_FLOAT_D" />
      <DO name="MaxW" type="MV_FLOAT_D" />
      <DO name="AvVAr" type="MV_FLOAT_D" />
      <DO name="MaxVAr" type="MV_FLOAT_D" />
      <DO name="EvStr" type="SPC_CONTROL" />
    </LNodeType>
    <LNodeType id="PDIS_PG" desc="Distance Zone Phase and Ground" lnClass="PDIS">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_SEG_NEU" />
      <DO name="Op" type="ACT_SEG_NEU" />
    </LNodeType>
    <LNodeType id="PDOP_BASIC" desc="Directionnal Overpower ( w.r.t Mandatory only)" lnClass="PDOP">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NEU" />
      <DO name="Op" type="ACT_NEU" />
    </LNodeType>
    <LNodeType id="PSCH_DEF" desc="Protection Scheme for Aided Directionnal Earth Fault" lnClass="PSCH">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="ProTx" type="SPS_WD" />
      <DO name="ProRx" type="SPS_WD" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_SEG" />
      <DO name="CarRx" type="ACT_NO_SEG" />
      <DO name="LosOfGrd" type="SPS_WD" />
    </LNodeType>
    <LNodeType id="PSCH_DIS" desc="Protection Scheme for distance" lnClass="PSCH">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="ProTx" type="SPS_WD" />
      <DO name="ProRx" type="SPS_WD" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_SEG_NEU" />
      <DO name="CarRx" type="ACT_NO_SEG" />
      <DO name="LosOfGrd" type="SPS_WD" />
      <DO name="WeiOp" type="ACT_SEG" />
    </LNodeType>
    <LNodeType id="PSOF_BASIC" desc="Switch-onto-Fault Protection" lnClass="PSOF">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN_PRIV" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTOC_MIXTE" desc="Timed Overcurrent ( w.r.t Start phase Segregation )" lnClass="PTOC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTOC_NEU" desc="Timed Overcurrent (w.r.t Neutral)" lnClass="PTOC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NEU" />
      <DO name="Op" type="ACT_NEU" />
    </LNodeType>
    <LNodeType id="PTOC_NO_SEG" desc="Timed Overcurrent (w.r.t No Phase Segregation)" lnClass="PTOC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTOC_SEG" desc="Timed Overcurrent (w.r.t Phase Segregation)" lnClass="PTOC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_SEG" />
      <DO name="Op" type="ACT_SEG" />
    </LNodeType>
    <LNodeType id="PTOF_NO_SEG" desc="Over frequency (w.r.t No Phase Segregation)" lnClass="PTOF">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTOV_MIXTE" desc="Overvoltage  (w.r.t Start Phase Segregation)" lnClass="PTOV">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTOV_NEU" desc="Overvoltage (w.r.t Neutral)" lnClass="PTOV">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NEU" />
      <DO name="Op" type="ACT_NEU" />
    </LNodeType>
    <LNodeType id="PTRC_NO_SEG" desc="Protection trip conditioning (w.r.t No Phase Segregation)" lnClass="PTRC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Tr" type="ACT_NO_SEG" />
      <DO name="Str" type="ACD_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTTR_NO_SEG" desc="Thermal overload (w.r.t No Phase Segregation)" lnClass="PTTR">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="TmpRl" type="MV_FLOAT" />
      <DO name="Op" type="ACT_NO_SEG" />
      <DO name="AlmThm" type="ACT_NO_SEG" />
      <DO name="MTRRs" type="SPC_CONTROL_NS" />
    </LNodeType>
    <LNodeType id="PTUC_NO_SEG" desc="Timed Undercurrent  (w.r.t No Phase Segregation)" lnClass="PTUC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTUF_NO_SEG" desc="Under frequency (w.r.t No Phase Segregation)" lnClass="PTUF">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTUV_MIXTE" desc="Undervoltage  (w.r.t Start Phase Segregation)" lnClass="PTUV">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="RBRF_EXTTRIP" desc="Breaker Failure (w.r.t External Tripping)" lnClass="RBRF">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="OpEx" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="RDRE_BASIC" desc="Disturbance Recorder function (w.r.t Mandatory Attributes only)" lnClass="RDRE">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="RcdMade" type="SPS_WD" />
      <DO name="FltNum" type="INS_BASIC" />
    </LNodeType>
    <LNodeType id="RFLO_BASIC" desc="Fault locator (w.r.t Mandatory Attributes only)" lnClass="RFLO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="FltZ" type="CMV_MAG_FLOAT" />
      <DO name="FltDiskm" type="MV_FLOAT" />
    </LNodeType>
    <LNodeType id="RPSB_BASIC" desc="Power swing detection/blocking (w.r.t Mandatory Attributes only)" lnClass="RPSB">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
      <DO name="BlkZn" type="SPS_WD" />
    </LNodeType>
    <LNodeType id="RREC_NO_SEG" desc="Autoreclosing (w.r.t No Phase Segregation)" lnClass="RREC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Op" type="ACT_NO_SEG" />
      <DO name="AutoRecSt" type="INS_AR_STATE" />
    </LNodeType>
    <LNodeType id="RSYN_MAN_AUTO" desc="Synchronism-check / Synchronising (w.r.t Calculated for Manual and automatic close)" lnClass="RSYN">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Rel" type="SPS_WD" />
      <DO name="DifVClc" type="MV_FLOAT" />
      <DO name="DifHzClc" type="MV_FLOAT" />
    </LNodeType>
    <LNodeType id="XCBR_BASIC" desc="Circuit Breaker (w.r.t Mandatory Attributes Only)" lnClass="XCBR">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Loc" type="SPS_WD" />
      <DO name="EEHealth" type="INS_HEALTH" />
      <DO name="OpCnt" type="INS_BASIC" />
      <DO name="Pos" type="DPC_CONTROL" />
      <DO name="BlkOpn" type="SPC_STATUS" />
      <DO name="BlkCls" type="SPC_STATUS" />
      <DO name="Lock" type="SPC_CONTROL_NS" />
      <DO name="CBOpCap" type="INS_BASIC" />
    </LNodeType>
    <DOType id="ACD_NEU" desc="Directional Protection Activation Information (w.r.t Neutral)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" fc="ST" />
      <DA name="neut" bType="BOOLEAN" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="dir" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_NO_SEG" desc="Directional Protection Activation Information (w,r,t No Phase Segregation)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_SEG" desc="Directional Protection Activation Information (w.r.t Phase Segregation)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="dir" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="dir" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="dir" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_SEG_NEU" desc="Directional Protection Activation Information (w.r.t Phase Segregation + Neutral)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="dir" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="dir" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="dir" fc="ST" />
      <DA name="neut" bType="BOOLEAN" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="dir" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_NEU" desc="Protection Activation Information (w.r.t Neutral)" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="neut" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_NO_SEG" desc="Protection Activation Information (w.r.t No Phase Segregation)" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_SEG" desc="Protection Activation Information (w.r.t Phase Segregation)" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_SEG_NEU" desc="Protection Activation Information (w.r.t Phsae Segregation + Neutral)" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" />
      <DA name="neut" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="CMV_MAG_FLOAT" desc="Complex Measured value (w.r.t Floating Point Magnitude)" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_Magnitude_Float" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_No_Multiplier" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConf" fc="CF" />
    </DOType>
    <DOType id="CMV_MAG_ANG_FLOAT" desc="Phase to phase measurements for a 3-Phase system  (w.r.t Phase Seggregation + Angle)" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_MagnitudeAngle_Float" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_No_Multiplier" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConf" fc="CF" />
    </DOType>
    <DOType id="DEL_SEG_ANG" desc="Complex Measured value (w.r.t Floating Point Magnitude and Angle)" cdc="DEL">
      <SDO name="phsAB" desc="Measurement values for Phase A to Phase B" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="phsBC" desc="Measurement values for Phase B to Phase C" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="phsCA" desc="Measurement values for Phase C to Phase A" type="CMV_MAG_ANG_FLOAT" />
    </DOType>
    <DOType id="DPC_CONTROL" desc="Controllable Double Point (w.r.t Status Only)" cdc="DPC">
      <DA name="SBO" bType="VisString65" fc="CO" />
      <DA name="SBOw" bType="Struct" type="DPC_CONTROL_SelectWithValue" fc="CO" />
      <DA name="Oper" bType="Struct" type="DPC_CONTROL_Operate" fc="CO" />
      <DA name="Cancel" bType="Struct" type="DPC_CONTROL_Cancel" fc="CO" />
      <DA name="bypass" bType="Enum" type="Bypass" fc="CO" />
      <DA name="origin" bType="Struct" type="Originator" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="DPL_STANDARD" desc="Standard Device Name Plate" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="hwRev" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="INC_MOD" desc="Controllable Integer Status (w.r.t Mode)" cdc="INC">
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="INC_MOD_D_PRIV" desc="Controllable Integer Status (w.r.t Mode, with description  (Private DO))" cdc="INC">
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="INS_AR_STATE" desc="Integer Status (w.r.t Auto Reclose Status)" cdc="INS">
      <DA name="stVal" bType="Enum" type="AutoRecSt" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_BASIC" desc="Integer Status (w.r.t Mandatory Options Only)" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_BEH" desc="Integer Status (w.r.t Behaviour)" cdc="INS">
      <DA name="stVal" bType="Enum" type="Beh" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_BEH_D_PRIV" desc="Integer Status (w.r.t Behaviour, with Description (Private DO))" cdc="INS">
      <DA name="stVal" bType="Enum" type="Beh" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="INS_HEALTH" desc="Integer Status (w.r.t health)" cdc="INS">
      <DA name="stVal" bType="Enum" type="Health" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_LLN0" desc="Logical Node 0 Name Plate" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="LPL_LN" desc="Standard Logical Node Name Plate" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="LPL_LN_PRIV" desc="Logical Node name plate (w.r.t Areva Extended)" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="MV_FLOAT" desc="Measured value (w.r.t. Floating Point value)" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_Float" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_No_Multiplier" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConf" fc="CF" />
    </DOType>
    <DOType id="MV_FLOAT_D" desc="Measured value (w.r.t Floating Point Value with Description)" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_Float" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_No_Multiplier" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConf" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SEQ_MAG" desc="Sequence components of a measurement value (w.r.t Magnitudes)" cdc="SEQ">
      <SDO name="c1" desc="Sequence component 1 (For semantic meaning see seqT)" type="CMV_MAG_FLOAT" />
      <SDO name="c2" desc="Sequence component 2 (For semantic meaning see seqT)" type="CMV_MAG_FLOAT" />
      <SDO name="c3" desc="Sequence component 3 (For semantic meaning see seqT)" type="CMV_MAG_FLOAT" />
      <DA name="seqT" bType="Enum" type="seqT" fc="MX" />
    </DOType>
    <DOType id="SPC_CONTROL" desc="Controllable Single Point" cdc="SPC">
      <DA name="SBO" bType="VisString65" fc="CO" />
      <DA name="SBOw" bType="Struct" type="SPC_CONTROL_SelectWithValue" fc="CO" />
      <DA name="Oper" bType="Struct" type="SPC_CONTROL_Operate" fc="CO" />
      <DA name="Cancel" bType="Struct" type="SPC_CONTROL_Cancel" fc="CO" />
      <DA name="bypass" bType="Enum" type="Bypass" fc="CO" />
      <DA name="origin" bType="Struct" type="Originator" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="SPC_CONTROL_NS" desc="Controllable Single Point with name space" cdc="SPC">
      <DA name="SBO" bType="VisString65" fc="CO" />
      <DA name="SBOw" bType="Struct" type="SPC_CONTROL_NS_SelectWithValue" fc="CO" />
      <DA name="Oper" bType="Struct" type="SPC_CONTROL_NS_Operate" fc="CO" />
      <DA name="Cancel" bType="Struct" type="SPC_CONTROL_NS_Cancel" fc="CO" />
      <DA name="bypass" bType="Enum" type="Bypass" fc="CO" />
      <DA name="origin" bType="Struct" type="Originator" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="SPC_STATUS" desc="Controllable Single Point (w.r.t Status Only)" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="SPS_D" desc="Standard Single Point Status (with Description)" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPS_WD" desc="Single Point Status (without Description)" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPS_WD_NS" desc="Single Point Status with name space ( without Description)" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="WYE_RES_ANG_D" desc="Phase to ground measurements for a 3-Phase system (w.r.t Residual + Description + Angle)" cdc="WYE">
      <SDO name="res" desc="Measurement values for the residual system current" type="CMV_MAG_ANG_FLOAT" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="WYE_SEG" desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Seggregation)" cdc="WYE">
      <SDO name="phsA" desc="Measurement values for Phase A" type="CMV_MAG_FLOAT" />
      <SDO name="phsB" desc="Measurement values for Phase B" type="CMV_MAG_FLOAT" />
      <SDO name="phsC" desc="Measurement values for Phase C" type="CMV_MAG_FLOAT" />
    </DOType>
    <DOType id="WYE_SEG_RES_D" desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Seggregation + Residual + Description)" cdc="WYE">
      <SDO name="phsA" desc="Measurement values for Phase A" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="phsB" desc="Measurement values for Phase B" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="phsC" desc="Measurement values for Phase C" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="neut" desc="Measurement values for neutral input" type="CMV_MAG_ANG_FLOAT" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DAType id="DPC_CONTROL_SelectWithValue" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
    </DAType>
    <DAType id="DPC_CONTROL_Operate" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
    </DAType>
    <DAType id="DPC_CONTROL_Cancel" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="SPC_CONTROL_SelectWithValue" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
    </DAType>
    <DAType id="SPC_CONTROL_Operate" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
    </DAType>
    <DAType id="SPC_CONTROL_Cancel" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="SPC_CONTROL_NS_SelectWithValue" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
    </DAType>
    <DAType id="SPC_CONTROL_NS_Operate" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
    </DAType>
    <DAType id="SPC_CONTROL_NS_Cancel" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="AnalogueValue_Float" desc="General analogue value (w.r.t Floating Point value)">
      <BDA desc="Floating point value" name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="RangeConf" desc="Measurement range configuration">
      <BDA desc="High High range limit" name="hhLim" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="High range limit" name="hLim" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="Low range limit" name="lLim" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="Low Low range limit" name="llLim" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="Minimum process measurement for which values of i and f are considered within limits" name="min" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="Maximum process measurement for which values of i and f are considered within limits" name="max" bType="Struct" type="AnalogueValue_Float" />
    </DAType>
    <DAType id="Unit_No_Multiplier" desc="SI Unit definitions">
      <BDA desc="SI Unit" name="SIUnit" bType="Enum" type="SIUnit" />
      <BDA desc="Multiplier value, the default of which is 0 (i.e. multiplier = 1)" name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="Vector_Magnitude_Float" desc="Complex vector (w.r.t Floating Point Magnitude value)">
      <BDA desc="The magnitude of the complex value" name="mag" bType="Struct" type="AnalogueValue_Float" />
    </DAType>
    <DAType id="Vector_MagnitudeAngle_Float" desc="Complex vector (w.r.t Floating Point Magnitude and Angle values)">
      <BDA desc="The magnitude of the complex value" name="mag" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="The angle of the complex value (the unit is degrees)" name="ang" bType="Struct" type="AnalogueValue_Float" />
    </DAType>
    <DAType id="Originator" desc="Originator of the last change of data attribute representing the value of a controllable data object">
      <BDA desc="Originator category (Not-supported, bay-control, station-control, remote-control, automatic-bay, automatic-station, automatic-remote, maintenance or process)" name="orCat" bType="Enum" type="orCategory" />
      <BDA desc="Originator identification (Null value indicates unknown or not reported)" name="orIdent" bType="Octet64" />
    </DAType>
    <EnumType id="AutoRecSt" desc="Auto-Reclose State">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">Unsuccessful</EnumVal>
    </EnumType>
    <EnumType id="Beh" desc="Behaviour">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ctlModel" desc="Control Model">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Dbpos" desc="Switch positions">
      <EnumVal ord="0">intermediate</EnumVal>
      <EnumVal ord="1">off</EnumVal>
      <EnumVal ord="2">on</EnumVal>
      <EnumVal ord="3">bad</EnumVal>
    </EnumType>
    <EnumType id="dir" desc="Direction">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="Health" desc="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="Mod" desc="Mode">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="seqT" desc="Sequence Measurement Type">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="multiplier" desc="Exponents of the multiplier value in base 10.">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0"></EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="orCategory" desc="Type of category">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="SIUnit" desc="SI Units derived from ISO/IEC 1000">
      <EnumVal ord="-16">years</EnumVal>
      <EnumVal ord="-15">months</EnumVal>
      <EnumVal ord="-14">weeks</EnumVal>
      <EnumVal ord="-13">V/s</EnumVal>
      <EnumVal ord="-12">mins</EnumVal>
      <EnumVal ord="-11">hours</EnumVal>
      <EnumVal ord="-10">days</EnumVal>
      <EnumVal ord="-9">°F</EnumVal>
      <EnumVal ord="-8">ratio</EnumVal>
      <EnumVal ord="-7">miles</EnumVal>
      <EnumVal ord="-6">inches</EnumVal>
      <EnumVal ord="-5">feet</EnumVal>
      <EnumVal ord="-4">df/dt</EnumVal>
      <EnumVal ord="-3">Hz/s</EnumVal>
      <EnumVal ord="-2">%</EnumVal>
      <EnumVal ord="-1">pu</EnumVal>
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="AddCause" desc="Cause of the rejected command">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
    </EnumType>
    <EnumType id="Error" desc="Error Type">
      <EnumVal ord="0">No Error</EnumVal>
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">Timeout Test Not OK</EnumVal>
      <EnumVal ord="3">Operator Test Not OK</EnumVal>
    </EnumType>
    <EnumType id="Bypass" desc="Type of bypass">
      <EnumVal ord="0">locking-bypass</EnumVal>
      <EnumVal ord="1">mode-bypass</EnumVal>
      <EnumVal ord="2">automation-bypass</EnumVal>
      <EnumVal ord="3">uniqueness-bypass</EnumVal>
      <EnumVal ord="4">select-bypass</EnumVal>
      <EnumVal ord="5">status-bypass</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>