<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:ext="http://www.nrec.com">
	<Private type="Siemens-SclLib-V5-Version">V09.20.02.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">22.09.2022 11:05:43</Private>
	<Private type="Siemens-Configurator-Version">7.20.50</Private>
	<Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage>
			<siedig:MacAddrMin>01-0C-CD-01-00-00</siedig:MacAddrMin>
			<siedig:MacAddrMax>01-0C-CD-01-01-FF</siedig:MacAddrMax>
			<siedig:GooseApplication name="GOOSE application" desc="" profileName="PriorityLow">
				<siedig:AppId>03E9</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">10</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">2000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="3eed3d373aa14310968f376821bc5928" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE application_1" desc="" profileName="PriorityLow">
				<siedig:AppId>03EA</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">10</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">2000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="dde3e6df7ce443bb98ede576154a4843" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE application_2" desc="" profileName="PriorityLow">
				<siedig:AppId>0001</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">10</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">2000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="fc0126474982478bb42f4a8eaf7f3947" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE application_3" desc="" profileName="PriorityLow">
				<siedig:AppId>0002</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">10</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">2000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="d64de56bc4334d318ab7deed33b8413a" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE application_4" desc="" profileName="PriorityLow">
				<siedig:AppId>0003</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">10</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">2000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="5c4e52f2dba34f56a952e8b39d39b453" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_04EC" profileName="PriorityDetailedSetting">
				<siedig:AppId>04EC</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>4EC</siedig:VLanId>
				<siedig:VLanPriority>5</siedig:VLanPriority>
				<siedig:DataSet guidRef="79e7fec5da864419b9662a4a5e635166" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_03EC" profileName="PriorityDetailedSetting">
				<siedig:AppId>03EC</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>3EC</siedig:VLanId>
				<siedig:VLanPriority>5</siedig:VLanPriority>
				<siedig:DataSet guidRef="3a55359eada44592b4819a3fc9e19ad1" />
			</siedig:GooseApplication>
		</siedig:GooseApplicationStorage>
	</Private>
	<Private type="Siemens_SiedigSMVApplicationStorage">
		<siedig:SMVApplicationStorage>
			<siedig:MacAddrMax>01-0C-CD-04-01-FF</siedig:MacAddrMax>
			<siedig:MacAddrMin>01-0C-CD-04-00-00</siedig:MacAddrMin>
			<siedig:SMVApplication name="TR01_MU1/MU01/LLN0/PhsMeas1" desc="" profileName="">
				<siedig:SmvId>4001</siedig:SmvId>
				<siedig:DataSet guidRef="3310f721-79e2-4c35-ac79-aadd9ac75aa0" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="TR01_MU1/MU02/LLN0/PhsMeas1" desc="" profileName="">
				<siedig:SmvId>4001</siedig:SmvId>
				<siedig:DataSet guidRef="1d32ff01-4773-466b-8876-179632af8ab0" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="AL01_MU1/MU01/LLN0/PhsMeas1" desc="" profileName="">
				<siedig:SmvId>4002</siedig:SmvId>
				<siedig:DataSet guidRef="dc5091dd-1b1a-4211-9ff6-77daf065a724" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="LTTAN_MU1/MU01/LLN0/PhsMeas1" desc="" profileName="">
				<siedig:SmvId>4000</siedig:SmvId>
				<siedig:DataSet guidRef="40150e37-80a1-47b2-9ab5-46ea425399bc" />
			</siedig:SMVApplication>
		</siedig:SMVApplicationStorage>
	</Private>
	<Header id="IEC station 1" version="1" revision="246" toolID="IEC 61850 System Configurator, Version: 7.20.50" nameStructure="IEDName">
		<Text>IEC station 1</Text>
		<History>
			<Hitem version="1" revision="1" when="Wednesday, August 3, 2022 6:02:59 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 is imported from C:\Users\Automalogica\AppData\Local\Temp\glki05zh.npz\LTTAN_RL1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="2" when="Wednesday, August 3, 2022 6:02:59 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 is imported from C:\Users\Automalogica\AppData\Local\Temp\glki05zh.npz\LTTAN_MU1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="3" when="Wednesday, August 3, 2022 6:03:00 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 is imported from C:\Users\Automalogica\AppData\Local\Temp\glki05zh.npz\TR01_RL1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="4" when="Wednesday, August 3, 2022 6:03:00 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_MU1 is imported from C:\Users\Automalogica\AppData\Local\Temp\glki05zh.npz\TR01_MU1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="5" when="Wednesday, August 3, 2022 6:03:00 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 is imported from C:\Users\Automalogica\AppData\Local\Temp\glki05zh.npz\AL01_RL1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="6" when="Wednesday, August 3, 2022 6:03:01 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_MU1 is imported from C:\Users\Automalogica\AppData\Local\Temp\glki05zh.npz\AL01_MU1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="7" when="Wednesday, August 3, 2022 6:06:03 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\qm2ucwlh.0lu\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="8" when="Wednesday, August 3, 2022 6:20:33 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\q50qysn0.1z4\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="9" when="Wednesday, August 3, 2022 6:20:34 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\q50qysn0.1z4\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="10" when="Wednesday, August 3, 2022 6:20:34 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\q50qysn0.1z4\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="11" when="Wednesday, August 3, 2022 6:48:36 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\fsdkifg5.pxn\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="12" when="Wednesday, August 3, 2022 6:48:36 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\fsdkifg5.pxn\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="13" when="Wednesday, August 3, 2022 6:50:09 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\ut3kzihy.24d\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="14" when="Wednesday, August 3, 2022 6:53:01 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\2nwxqcwj.ni5\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="15" when="Wednesday, August 3, 2022 6:55:35 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\xpn0dr3t.35f\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="16" when="Wednesday, August 3, 2022 6:55:35 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\xpn0dr3t.35f\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="17" when="Thursday, August 4, 2022 8:18:25 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\zpsyvvct.lsw\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="18" when="Thursday, August 4, 2022 8:18:25 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\zpsyvvct.lsw\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="19" when="Thursday, August 4, 2022 8:44:38 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\cowxjhn1.oyj\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="20" when="Thursday, August 4, 2022 8:58:05 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\o0r3i0wc.d10\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="21" when="Thursday, August 4, 2022 11:04:19 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\itzlz1nu.soz\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="22" when="Thursday, August 4, 2022 11:04:20 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\itzlz1nu.soz\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="23" when="Thursday, August 4, 2022 11:22:18 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\un4qf04j.uqm\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="24" when="Thursday, August 4, 2022 11:44:01 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\lz0lb0yd.ryu\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="25" when="Thursday, August 4, 2022 11:54:50 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\d1xjyp0z.cij\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="26" when="Thursday, August 4, 2022 12:51:43 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\ljs22hhq.ybv\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="27" when="Thursday, August 4, 2022 12:53:31 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\jnwbwboq.fp4\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="28" when="Thursday, August 4, 2022 1:36:35 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\fw4jr3xf.fhw\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="29" when="Thursday, August 4, 2022 1:45:56 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\erbm0fxl.fjh\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="30" when="Thursday, August 4, 2022 1:55:43 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\1rrq2vsq.oy0\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="31" when="Thursday, August 4, 2022 2:01:18 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\wrsx4h0v.q23\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="32" when="Thursday, August 4, 2022 3:33:33 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is imported from D:\CPFL-PRJ00670\IEDs\Siemens\Teste\device.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="33" when="Thursday, August 4, 2022 4:00:28 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\husuky0s.sws\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="34" when="Thursday, August 4, 2022 4:11:16 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\bxq00w1s.atl\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="35" when="Thursday, August 4, 2022 4:17:53 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\rzarg25i.qla\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="36" when="Thursday, August 4, 2022 4:50:43 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\klmqgxsn.aku\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="37" when="Thursday, August 4, 2022 4:54:39 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="38" when="Thursday, August 4, 2022 4:55:52 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\mwozzb3i.mps\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="39" when="Friday, August 5, 2022 7:59:56 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\1q0fd0eq.nvf\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="40" when="Friday, August 5, 2022 8:05:10 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\fzkyspez.be2\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="41" when="Friday, August 5, 2022 8:06:14 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\cymflf1g.wnt\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="42" when="Friday, August 5, 2022 8:25:28 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\vt3eyece.kbt\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="43" when="Friday, August 5, 2022 8:41:59 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\d10d2liy.baq\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="44" when="Friday, August 5, 2022 8:57:57 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\i0p2u0vl.mvl\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="45" when="Friday, August 5, 2022 9:51:56 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\t0gfuc1r.404\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="46" when="Friday, August 5, 2022 9:52:58 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\euq4zla2.5k1\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="47" when="Friday, August 5, 2022 9:56:50 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\vrzth5ea.dkb\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="48" when="Friday, August 5, 2022 9:58:43 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\yhamo1ew.245\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="49" when="Friday, August 5, 2022 1:27:11 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\s5ca2q1d.z3w\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="50" when="Friday, August 5, 2022 1:28:24 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\ial1pdsj.3nv\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="51" when="Friday, August 5, 2022 2:16:14 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\4x3ycnpq.zl5\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="52" when="Friday, August 5, 2022 3:37:01 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\SE_SOUZA\scdcfg\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="53" when="Friday, August 5, 2022 3:37:04 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL1 is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\SE_SOUZA\scdcfg\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="54" when="Friday, August 5, 2022 3:39:51 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="55" when="Friday, August 5, 2022 3:39:52 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL1 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="56" when="Monday, August 8, 2022 1:38:51 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\Old\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="57" when="Monday, August 8, 2022 1:38:53 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL1 is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\Old\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="58" when="Monday, August 8, 2022 1:48:34 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\25cz110c.ik5\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="59" when="Monday, August 8, 2022 2:08:11 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\tlii4fy0.xrk\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="60" when="Monday, August 8, 2022 2:21:48 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="61" when="Monday, August 8, 2022 2:21:49 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL1 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="62" when="Monday, August 8, 2022 2:39:34 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\Old\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="63" when="Monday, August 8, 2022 2:39:36 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL1 is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\Old\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="64" when="Monday, August 8, 2022 2:45:35 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\0zywdnqv.xae\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="65" when="Tuesday, August 9, 2022 12:10:13 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\f1je1a5n.zpt\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="66" when="Tuesday, August 9, 2022 2:17:10 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\fuj03mjs.2e1\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="67" when="Tuesday, August 9, 2022 2:44:56 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\1loh4puy.5c3\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="68" when="Tuesday, August 9, 2022 3:31:40 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\uiuumzj5.cz0\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="69" when="Tuesday, August 9, 2022 3:45:01 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\njhbpsf0.0ku\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="70" when="Tuesday, August 9, 2022 4:07:53 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\0l2um5ri.z11\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="71" when="Tuesday, August 9, 2022 4:30:00 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\cx2moqcc.43d\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="72" when="Tuesday, August 9, 2022 4:43:32 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\hv2lnt5b.iby\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="73" when="Tuesday, August 9, 2022 6:29:38 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\p5strgr2.tki\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="74" when="Wednesday, August 10, 2022 11:36:22 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\fqwamhrv.xnr\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="75" when="Wednesday, August 10, 2022 11:36:23 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\fqwamhrv.xnr\TR01_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="76" when="Wednesday, August 10, 2022 11:36:23 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\fqwamhrv.xnr\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="77" when="Wednesday, August 10, 2022 11:36:24 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\fqwamhrv.xnr\AL01_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="78" when="Wednesday, August 10, 2022 11:43:20 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\pb22d5cr.3zw\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="79" when="Wednesday, August 10, 2022 11:43:20 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\pb22d5cr.3zw\TR01_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="80" when="Wednesday, August 10, 2022 11:43:21 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\pb22d5cr.3zw\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="81" when="Wednesday, August 10, 2022 11:43:21 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\pb22d5cr.3zw\AL01_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="82" when="Wednesday, August 10, 2022 11:44:51 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\5excidhd.3yw\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="83" when="Wednesday, August 10, 2022 11:44:52 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\5excidhd.3yw\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="84" when="Wednesday, August 10, 2022 11:50:03 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\5idinhcg.ave\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="85" when="Wednesday, August 10, 2022 11:53:08 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\f0yliikk.uyv\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="86" when="Wednesday, August 10, 2022 11:53:08 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\f0yliikk.uyv\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="87" when="Wednesday, August 10, 2022 11:54:06 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\nacvqlle.4fj\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="88" when="Wednesday, August 10, 2022 11:56:03 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\gesdxtnp.erm\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="89" when="Wednesday, August 10, 2022 12:00:52 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\f2efvmyg.bqm\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="90" when="Wednesday, August 10, 2022 12:02:33 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\y55k5hml.3qc\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="91" when="Wednesday, August 10, 2022 12:03:47 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\rfba3nlm.brx\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="92" when="Wednesday, August 10, 2022 12:04:47 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\js0ywkbt.vuv\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="93" when="Wednesday, August 10, 2022 1:00:22 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\yk3jrfes.xzr\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="94" when="Wednesday, August 10, 2022 1:47:50 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\z4jetzqm.c0a\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="95" when="Wednesday, August 10, 2022 1:55:49 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\3k1f4nag.mf1\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="96" when="Wednesday, August 10, 2022 1:56:28 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="97" when="Wednesday, August 10, 2022 1:56:29 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL1 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="98" when="Wednesday, August 10, 2022 2:12:25 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\onp1mmpe.a15\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="99" when="Wednesday, August 10, 2022 2:14:58 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\eqgvzjip.jos\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="100" when="Wednesday, August 10, 2022 2:22:22 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\xvymecm4.ai4\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="101" when="Wednesday, August 10, 2022 2:31:01 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\jcd24pyg.ady\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="102" when="Wednesday, August 10, 2022 3:00:17 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\wgqoe5pp.zk2\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="103" when="Wednesday, August 10, 2022 3:17:58 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\tpfmp314.o3b\AL01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="104" when="Wednesday, August 10, 2022 4:08:53 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\icalxd1w.c4g\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="105" when="Wednesday, August 10, 2022 4:12:25 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\wp2l22gq.im1\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="106" when="Wednesday, August 10, 2022 4:13:20 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\bz3jc5sr.cu2\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="107" when="Wednesday, August 10, 2022 4:15:21 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device TR01_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\ncnhtlf2.huu\TR01_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="108" when="Wednesday, August 10, 2022 4:33:09 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\zemlnes3.r3n\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="109" when="Thursday, August 11, 2022 9:12:51 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\5qy1bpxt.idg\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="110" when="Thursday, August 11, 2022 9:40:23 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\l1vmcatj.xcq\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="111" when="Thursday, August 11, 2022 9:40:23 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_MU updated from C:\Users\Automalogica\AppData\Local\Temp\l1vmcatj.xcq\AL01_MU.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="112" when="Tuesday, August 16, 2022 9:11:05 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\qo3rsz1s.zdn\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="113" when="Tuesday, August 16, 2022 9:23:31 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\cbjcg4p0.oio\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="114" when="Tuesday, August 16, 2022 9:33:54 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\y2tv45ty.oi1\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="115" when="Tuesday, August 16, 2022 9:42:07 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\dm1m4pzw.5ph\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="116" when="Tuesday, August 16, 2022 9:42:08 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\dm1m4pzw.5ph\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="117" when="Tuesday, August 16, 2022 10:14:40 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\x5zuk1nb.1jn\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="118" when="Tuesday, August 16, 2022 10:19:09 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\v0eebq2c.pxo\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="119" when="Tuesday, August 16, 2022 10:46:15 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\a0qf0xod.jv5\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="120" when="Tuesday, August 16, 2022 12:27:47 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\n5gsd2zy.uyq\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="121" when="Tuesday, August 16, 2022 1:26:24 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\2bf00o3b.1ki\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="122" when="Tuesday, August 16, 2022 1:32:37 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\yueezmfc.ckt\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="123" when="Tuesday, August 16, 2022 1:34:23 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\1slt2idn.smm\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="124" when="Tuesday, August 16, 2022 1:36:12 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\wou2pud2.tsl\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="125" when="Sunday, August 21, 2022 10:30:36 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\u10da0wx.ejo\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="126" when="Sunday, August 21, 2022 10:42:36 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\c0t12zii.fpp\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="127" when="Sunday, August 21, 2022 10:52:37 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\qnor5hw2.rwr\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="128" when="Sunday, August 21, 2022 10:56:37 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\ktxikjus.j4d\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="129" when="Sunday, August 21, 2022 10:57:44 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\gl1ng5dg.kdc\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="130" when="Sunday, August 21, 2022 11:01:00 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\0jyy4m2o.acd\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="131" when="Sunday, August 21, 2022 11:09:44 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\5n3loqgv.uxp\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="132" when="Sunday, August 21, 2022 11:12:19 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\3pgdzdl4.ygi\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="133" when="Sunday, August 21, 2022 11:16:20 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\3blivjms.0qf\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="134" when="Sunday, August 21, 2022 11:19:25 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\suwxpnhl.kkn\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="135" when="Sunday, August 21, 2022 11:40:28 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\ddmoysya.00x\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="136" when="Sunday, August 21, 2022 11:40:28 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\ddmoysya.00x\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="137" when="Sunday, August 21, 2022 11:47:38 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\boxberdv.ncz\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="138" when="Sunday, August 21, 2022 12:43:17 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\fd4wz1vs.i5n\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="139" when="Sunday, August 21, 2022 2:32:28 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\3ydzirmc.z45\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="140" when="Sunday, August 21, 2022 2:55:22 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\m1orclun.00f\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="141" when="Sunday, August 21, 2022 3:09:36 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\4xdfqju3.kgg\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="142" when="Sunday, August 21, 2022 3:29:02 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\t4k1ldfh.bsc\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="143" when="Sunday, August 21, 2022 3:41:58 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\svf3p1cv.m1h\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="144" when="Sunday, August 21, 2022 3:54:41 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\akbyszvk.dyt\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="145" when="Sunday, August 21, 2022 6:27:22 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\4k4kqj5v.v5l\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="146" when="Sunday, August 21, 2022 6:51:10 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\yupa5emj.55w\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="147" when="Monday, August 22, 2022 8:59:48 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\riunk50h.zxy\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="148" when="Monday, August 22, 2022 8:59:49 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\riunk50h.zxy\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="149" when="Monday, August 22, 2022 9:09:55 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\bdeioypr.dme\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="150" when="Monday, August 22, 2022 9:22:06 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\b4wi1byw.bdd\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="151" when="Monday, August 22, 2022 1:28:35 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\2q1ziizq.jwv\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="152" when="Wednesday, September 7, 2022 3:35:22 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_MU updated from C:\Users\Automalogica\AppData\Local\Temp\a0skagul.1cf\AL01_MU.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="153" when="Wednesday, September 7, 2022 3:56:36 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\owul2j3d.lid\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="154" when="Wednesday, September 7, 2022 3:59:27 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\t3tw415p.ssi\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="155" when="Wednesday, September 7, 2022 4:02:51 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\gosh0sje.hiz\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="156" when="Wednesday, September 7, 2022 4:09:25 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\j3rn1hz2.1m0\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="157" when="Thursday, September 8, 2022 9:46:10 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\5mrayce2.ksc\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="158" when="Thursday, September 8, 2022 9:46:10 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_MU updated from C:\Users\Automalogica\AppData\Local\Temp\5mrayce2.ksc\AL01_MU.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="159" when="Thursday, September 8, 2022 9:50:00 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\zd1mob1x.gqh\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="160" when="Thursday, September 8, 2022 9:53:20 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_MU updated from C:\Users\Automalogica\AppData\Local\Temp\kookj1v0.uln\AL01_MU.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="161" when="Thursday, September 8, 2022 9:55:30 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\tboxxh4n.crj\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="162" when="Thursday, September 8, 2022 9:55:31 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_MU updated from C:\Users\Automalogica\AppData\Local\Temp\tboxxh4n.crj\AL01_MU.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="163" when="Thursday, September 8, 2022 11:49:33 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\alqkqb5h.b1i\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="164" when="Thursday, September 8, 2022 2:48:07 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\zmepgdfz.j31\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="165" when="Thursday, September 8, 2022 2:48:08 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_MU updated from C:\Users\Automalogica\AppData\Local\Temp\zmepgdfz.j31\AL01_MU.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="166" when="Thursday, September 8, 2022 4:23:02 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL01_RL updated from C:\Users\Automalogica\AppData\Local\Temp\bpthloa3.cla\AL01_RL.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="167" when="Friday, September 9, 2022 1:46:34 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\1zrtz24j.qfh\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="168" when="Friday, September 9, 2022 2:26:12 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\scdqt5ps.fau\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="169" when="Friday, September 9, 2022 2:26:12 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\scdqt5ps.fau\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="170" when="Monday, September 12, 2022 3:10:29 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\t1w0cglh.t2m\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="171" when="Monday, September 12, 2022 3:12:53 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\ssjhnl2i.4az\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="172" when="Monday, September 12, 2022 3:15:31 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\odjjyfde.heq\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="173" when="Tuesday, September 13, 2022 1:37:24 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\vj4wn3kr.f2g\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="174" when="Tuesday, September 13, 2022 2:16:43 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\an0njtpp.41w\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="175" when="Tuesday, September 13, 2022 2:19:35 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\bbtqsxft.g0l\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="176" when="Tuesday, September 13, 2022 2:38:14 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\ywonn3so.ob0\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="177" when="Wednesday, September 14, 2022 10:25:55 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\3pulqxjh.qus\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="178" when="Wednesday, September 14, 2022 10:42:12 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\dt1uwlcg.q1r\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="179" when="Wednesday, September 14, 2022 10:53:00 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\vbkgxly2.voc\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="180" when="Wednesday, September 14, 2022 11:20:30 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\iiavmdvl.pti\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="181" when="Wednesday, September 14, 2022 12:05:18 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\f5wkelvu.e12\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="182" when="Wednesday, September 14, 2022 1:53:00 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\cpxxnq1n.xpt\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="183" when="Wednesday, September 14, 2022 1:58:02 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\gpqtz1rh.2rl\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="184" when="Wednesday, September 14, 2022 2:48:18 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\2joza5pt.idr\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="185" when="Wednesday, September 14, 2022 2:54:45 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\z3f0gww1.40t\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="186" when="Wednesday, September 14, 2022 3:24:52 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\pvhjazbx.olf\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="187" when="Wednesday, September 14, 2022 6:38:10 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\cnt4o33i.vdd\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="188" when="Wednesday, September 14, 2022 8:31:31 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\if31dmdw.w3g\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="189" when="Wednesday, September 14, 2022 9:04:57 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\hgk5piaj.oog\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="190" when="Wednesday, September 14, 2022 9:09:10 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\q5ffpocx.wux\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="191" when="Wednesday, September 14, 2022 9:35:49 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\4jw1xzew.slb\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="192" when="Wednesday, September 14, 2022 10:36:25 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\lcifdy50.vcy\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="193" when="Thursday, September 15, 2022 12:25:04 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\u5ywwyb4.o3q\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="194" when="Thursday, September 15, 2022 3:10:20 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\kazjv1mq.vwf\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="195" when="Thursday, September 15, 2022 3:19:29 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\04h3k20l.hdw\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="196" when="Thursday, September 15, 2022 5:18:43 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\pze1ntps.mmx\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="197" when="Monday, September 19, 2022 7:00:04 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\ehuxwn5q.gix\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="198" when="Monday, September 19, 2022 7:11:09 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\nfizgaqc.2ya\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="199" when="Monday, September 19, 2022 2:43:19 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\yqcopcp4.ujc\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="200" when="Monday, September 19, 2022 2:48:12 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\44lw0f2f.znr\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="201" when="Monday, September 19, 2022 2:50:31 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\iuph1p5k.s2h\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="202" when="Monday, September 19, 2022 8:47:51 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\blooxm02.d1x\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="203" when="Monday, September 19, 2022 8:54:37 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\ybiestwq.c4p\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="204" when="Monday, September 19, 2022 9:00:04 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\d2tkglck.2qe\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="205" when="Tuesday, September 20, 2022 2:08:08 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\eu1224z5.un4\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="206" when="Tuesday, September 20, 2022 2:52:11 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\x2jambqv.dnp\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="207" when="Tuesday, September 20, 2022 3:11:24 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\l2darqhu.git\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="208" when="Tuesday, September 20, 2022 4:49:54 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\5sxmzjd3.klx\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="209" when="Tuesday, September 20, 2022 11:03:26 PM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\xnruorqy.wz5\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="210" when="Wednesday, September 21, 2022 7:41:41 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\zzadwio1.vlg\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="211" when="Wednesday, September 21, 2022 8:47:40 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\scdcfg\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="212" when="Wednesday, September 21, 2022 8:47:41 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU2 is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\scdcfg\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="213" when="Wednesday, September 21, 2022 8:47:43 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\scdcfg\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="214" when="Wednesday, September 21, 2022 8:47:44 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_MU is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\scdcfg\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="215" when="Wednesday, September 21, 2022 8:48:41 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU2 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="216" when="Wednesday, September 21, 2022 8:48:50 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="217" when="Wednesday, September 21, 2022 8:48:51 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_MU is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="218" when="Wednesday, September 21, 2022 8:49:41 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="219" when="Wednesday, September 21, 2022 8:52:19 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is imported from D:\CPFL-PRJ00670\IEDs\NARI\Old\SE_SOUZA_NARI_20220921.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="220" when="Wednesday, September 21, 2022 8:52:20 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU2 is imported from D:\CPFL-PRJ00670\IEDs\NARI\Old\SE_SOUZA_NARI_20220921.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="221" when="Wednesday, September 21, 2022 8:52:21 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL is imported from D:\CPFL-PRJ00670\IEDs\NARI\Old\SE_SOUZA_NARI_20220921.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="222" when="Wednesday, September 21, 2022 8:52:22 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_MU is imported from D:\CPFL-PRJ00670\IEDs\NARI\Old\SE_SOUZA_NARI_20220921.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="223" when="Wednesday, September 21, 2022 8:55:13 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="224" when="Wednesday, September 21, 2022 8:55:14 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_MU is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="225" when="Wednesday, September 21, 2022 8:55:15 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU2 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="226" when="Wednesday, September 21, 2022 9:00:31 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="227" when="Wednesday, September 21, 2022 9:00:52 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL2 is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\scdcfg\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="228" when="Wednesday, September 21, 2022 9:00:53 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU2 is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\scdcfg\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="229" when="Wednesday, September 21, 2022 9:00:54 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\scdcfg\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="230" when="Wednesday, September 21, 2022 9:00:55 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_MU is imported from D:\CPFL-PRJ00670\IEDs\NARI\SE_SOUZA\scdcfg\SE_SOUZA.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="231" when="Wednesday, September 21, 2022 9:03:11 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU2 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="232" when="Wednesday, September 21, 2022 9:03:12 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_RL is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="233" when="Wednesday, September 21, 2022 9:03:13 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device AL02_MU is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="234" when="Wednesday, September 21, 2022 9:06:34 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\djeywntr.4fu\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="235" when="Wednesday, September 21, 2022 9:19:04 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\faaqs4ax.mfk\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="236" when="Wednesday, September 21, 2022 10:22:23 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\z3un2a5x.vcv\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="237" when="Wednesday, September 21, 2022 10:24:54 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\4r14vuzu.drd\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="238" when="Wednesday, September 21, 2022 10:30:37 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\onqf5wgf.3ob\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="239" when="Wednesday, September 21, 2022 11:34:47 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\rsxlu3uw.bkj\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="240" when="Wednesday, September 21, 2022 11:37:43 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\szp3z3jr.sov\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="241" when="Wednesday, September 21, 2022 11:40:24 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_MU1 updated from C:\Users\Automalogica\AppData\Local\Temp\5xz4uhgn.vzq\LTTAN_MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="242" when="Wednesday, September 21, 2022 11:49:55 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\l01dbgh2.qlh\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="243" when="Thursday, September 22, 2022 7:44:22 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\snn3bylc.lio\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="244" when="Thursday, September 22, 2022 7:50:19 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\a2dwqjfv.dvh\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="245" when="Thursday, September 22, 2022 8:58:29 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\oz0mnwe5.vga\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="246" when="Thursday, September 22, 2022 11:05:41 AM" who="Licenced User:  Mateus Machine: MATEUS-FERREIRA User: Mateus" what="Device LTTAN_RL1 updated from C:\Users\Automalogica\AppData\Local\Temp\divzse03.25g\LTTAN_RL1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
		</History>
	</Header>
	<Communication>
		<SubNetwork name="Default_subnet" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="TR01_RL1" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.2.52</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
			<ConnectedAP iedName="AL01_RL" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.2.99</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
			<ConnectedAP iedName="LTTAN_RL1" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.226.1.9</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.192</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">10.226.1.1</P>
				</Address>
				<GSE ldInst="CTRL" cbName="GOOSESB">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-01-02</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">4EA</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
						<P type="APPID" xsi:type="tP_APPID">0002</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="LTTAN_RL2" apName="S1">
				<Address>
					<P type="OSI-AP-Title">1,3,9999,33</P>
					<P type="OSI-AE-Qualifier">33</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP" xsi:type="tP_IP">10.226.1.10</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.192</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
				</Address>
				<GSE ldInst="LD0" cbName="gocb1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-01-04</P>
						<P type="VLAN-ID">4EC</P>
						<P type="VLAN-PRIORITY">5</P>
						<P type="APPID">04EC</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Port">1-A</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
					<P type="Cable">1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-B</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
					<P type="Cable">2</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-C</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">3</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-D</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">4</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="Default_subnet1" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="TR01_RL1" apName="F" redProt="hsr">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.2.52</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
			<ConnectedAP iedName="AL01_RL" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.2.8</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="CTRL" cbName="GOOSEPB">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0E</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">3F6</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
						<P type="APPID" xsi:type="tP_APPID">0003</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="LTTAN_MU1" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.228.1.9</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.192</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">10.228.1.1</P>
				</Address>
				<GSE ldInst="CTRL" cbName="GOOSEPB">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-01</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">3E9</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
						<P type="APPID" xsi:type="tP_APPID">03E9</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<SMV ldInst="MU01" cbName="MSVCB01">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">BB9</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-01</P>
						<P type="APPID" xsi:type="tP_APPID">4001</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="TR01_MU1" apName="F" redProt="hsr">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.2.51</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<SMV ldInst="MU01" cbName="MSVCB01">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">BBD</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-05</P>
						<P type="APPID" xsi:type="tP_APPID">4000</P>
					</Address>
				</SMV>
				<SMV ldInst="MU02" cbName="MSVCB01">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">BBE</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-06</P>
						<P type="APPID" xsi:type="tP_APPID">4000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="AL01_MU" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.2.9</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="CTRL" cbName="GOOSEPB">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0D</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">3F5</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
						<P type="APPID" xsi:type="tP_APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<SMV ldInst="MU01" cbName="MSVCB01">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">BC1</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-09</P>
						<P type="APPID" xsi:type="tP_APPID">4000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="LTTAN_RL1" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.228.1.21</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.192</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">10.228.1.1</P>
				</Address>
				<GSE ldInst="CTRL" cbName="GOOSEPB">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">3EA</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
						<P type="APPID" xsi:type="tP_APPID">03EA</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="GOOSE PB" type="IECGOOSE">
			<BitRate unit="b/s" multiplier="M">10</BitRate>
			<ConnectedAP iedName="LTTAN_RL2" apName="G1">
				<Address>
					<P type="OSI-AP-Title">1,3,9999,33</P>
					<P type="OSI-AE-Qualifier">33</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP" xsi:type="tP_IP">10.226.1.10</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.192</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
				</Address>
				<GSE ldInst="PIGO" cbName="gocb0">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-04</P>
						<P type="VLAN-ID">3EC</P>
						<P type="VLAN-PRIORITY">5</P>
						<P type="APPID">03EC</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Port">1-A</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
					<P type="Cable">1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-B</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
					<P type="Cable">2</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-C</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">3</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-D</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">4</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-A</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-B</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">2</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-C</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">3</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-D</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">4</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-E</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">5</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-F</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">6</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-G</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">7</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-H</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">8</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-I</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">9</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-J</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">10</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-K</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">11</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-L</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">12</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="SV" type="SMV">
			<BitRate unit="b/s" multiplier="M">10</BitRate>
			<ConnectedAP iedName="LTTAN_RL2" apName="M1">
				<Address>
					<P type="OSI-AP-Title">1,3,9999,33</P>
					<P type="OSI-AE-Qualifier">33</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP" xsi:type="tP_IP">10.226.1.10</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.192</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Port">1-A</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
					<P type="Cable">1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-B</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
					<P type="Cable">2</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-C</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">3</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-D</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">4</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-A</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-B</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">2</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">3-C</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">3</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-D</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">4</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-E</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">5</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-F</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">6</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-G</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">7</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-H</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">8</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-I</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">9</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-J</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">10</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-K</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">11</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-L</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">12</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="LTTAN_RL1" name="LTTAN_RL1" type="7SA86" manufacturer="SIEMENS" configVersion="V09.20.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<Private type="Siemens-MasterId">55d00f75-95f5-4194-9397-5b8fafddb050</Private>
		<Private type="Siemens-s7ManagerName">LTTAN_RL1</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SA86-DAAA-AA0-0WWWW0-AQ0111-12111B-BBD000-000AC0-CB1BA1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SA86_Basic_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">92001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.20.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">55d00f75-95f5-4194-9397-5b8fafddb050</Private>
		<Private type="Siemens-ModifiedDate">09/22/2022 11:51:26</Private>
		<Private type="Siemens-ModificationCounter">112</Private>
		<Services nameLength="64">
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<SupSubscription maxGo="0" maxSv="60" />
			<ValueHandling setToRO="false" />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">a2315bde-d7fd-4e7b-92a8-1ee20d298cc6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">6967b581-0953-4933-8350-47851496263f</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">dde3e6df7ce443bb98ede576154a4843</Private>
							<FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="2" doName="OpnCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="2" doName="OpnCmd" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="2" doName="ClsCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="2" doName="ClsCmd" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="3" doName="OpnCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="3" doName="OpnCmd" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="3" doName="ClsCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="3" doName="ClsCmd" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO1" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO1" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO2" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO2" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO3" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO3" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO4" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO4" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO5" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO5" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI7" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI7" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CMD" lnClass="GAPC" lnInst="1" doName="Mode" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CMD" lnClass="GAPC" lnInst="1" doName="Mode" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI38" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI38" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI39" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI39" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="GooseSB">
							<Private type="Siemens-GUID">5c4e52f2dba34f56a952e8b39d39b453</Private>
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI5" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI5" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI27" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI27" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI28" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI28" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI29" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI29" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI30" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI30" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI31" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI31" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI6" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI6" daName="q" fc="ST" />
						</DataSet>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="LTTAN_RL1CTRL/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="240001" appID="GOOSE2" name="GOOSEPB" type="GOOSE">
							<IEDName apRef="F">LTTAN_MU1</IEDName>
						</GSEControl>
						<GSEControl datSet="GooseSB" confRev="300001" appID="GOOSESB2" name="GOOSESB" type="GOOSE" />
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">d36c41a7-e24c-4611-bec3-1e74952d7579</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">0c68ae60-abd7-483a-9800-7c5da0b634ed</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_1001" desc="Circuit break.">
						<Private type="Siemens-MasterId">c31fdffb-5442-43a2-9880-e0a056673477</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="TripOpnCmd" desc="Trip/open cmd." />
						<DOI name="ClsCmd" desc="Close command" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">e49d965f-6a40-48c1-81f3-6716f6e61a98</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">c812192e-f905-4e34-a401-db5636cf23d6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface">
						<Private type="Siemens-MasterId">6b02f1d3-a901-41dd-92c4-a1a78968ef77</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">7009837c-5091-4f50-91f0-bad83103ecf4</Private>
						<Private type="Siemens-LN-Dependency">LTTAN_RL1|CTRL|GEN|RSYN|1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">8a1e07f5-74f5-4637-b1c8-15d29fb5127a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
						<Private type="Siemens-MasterId">a08798d5-7db2-4540-a3bd-8a8392453b1a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">651a261d-ad24-4c6d-bb64-ce69110d274f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 21:02:36</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="BI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1005" desc="BI">
						<Private type="Siemens-MasterId">4a356d4b-0b13-4dc5-bfea-f64b0ff642d6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BI11" desc="BI1.1_IHM FALHA GPS1" />
						<DOI name="BI12" desc="BI1.2_IHM FALHA GPS2" />
						<DOI name="BI13" desc="BI1.3_DEFEITO SWT1" />
						<DOI name="BI14" desc="BI1.4_DEFEITO SWT2" />
						<DOI name="BI15" desc="BI1.5_DEFEITO SWT3" />
						<DOI name="BI16" desc="BI1.6_DEFEITO SWT4" />
						<DOI name="BI17" desc="BI1.7_RESERVA" />
						<DOI name="BI18" desc="BI1.8_RESERVA" />
						<DOI name="BI21" desc="BI2.1_WATCHDOG RL2" />
						<DOI name="BI22" desc="BI2.2_WATCHDOG RL4" />
						<DOI name="BI23" desc="BI2.3_PLT1 PORTA AB" />
					</LN>
					<LN prefix="BO" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1006" desc="BO">
						<Private type="Siemens-MasterId">d895babb-3c38-413f-872c-c3720a69ffe5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BO11" desc="BO1.1_RESERVA" />
						<DOI name="BO12" desc="BO1.2_RESERVA" />
						<DOI name="BO13" desc="BO1.3_RESERVA" />
						<DOI name="BO14" desc="BO1.4_RESERVA" />
						<DOI name="BO15" desc="BO1.5_RESERVA" />
						<DOI name="BO16" desc="BO1.6_RESERVA" />
						<DOI name="BO21" desc="BO2.1_RESERVA" />
						<DOI name="BO22" desc="BO2.2_RESERVA" />
					</LN>
					<LN prefix="VI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1016" desc="VI">
						<Private type="Siemens-MasterId">1b9f7d78-45c1-437a-927c-080ceedd6d01</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="VI1" desc="VI1_MOLA DESCARREGADA" />
						<DOI name="VI2" desc="VI2_DEF BOB1" />
						<DOI name="VI3" desc="VI3_DEF BOB2" />
						<DOI name="VI4" desc="VI4_AutoBloq" />
						<DOI name="VI5" desc="VI5_BloqRA" />
						<DOI name="VI6" desc="VI6_ERAC BLOQ" />
						<DOI name="VI7" desc="VI7_TRIP ERAC" />
						<DOI name="VI8" desc="VI8_50FA" />
						<DOI name="VI9" desc="VI9_50FB" />
						<DOI name="VI10" desc="VI10_50FC" />
						<DOI name="VI11" desc="VI11_51FA" />
						<DOI name="VI12" desc="VI12_51FB" />
						<DOI name="VI13" desc="VI13_51FC" />
						<DOI name="VI14" desc="VI14_Z1FA" />
						<DOI name="VI15" desc="VI15_Z1FB" />
						<DOI name="VI16" desc="VI16_Z1FC" />
						<DOI name="VI17" desc="VI17_Z2FA" />
						<DOI name="VI18" desc="VI18_Z2FB" />
						<DOI name="VI19" desc="VI19_Z2FC" />
						<DOI name="VI20" desc="VI20_Falha Goose MU1" />
						<DOI name="VI21" desc="VI21_Falha Goose TR01_RL1" />
						<DOI name="VI22" desc="VI22_Falha Goose TR01_RL2" />
						<DOI name="VI23" desc="VI23_Falha Goose LTTAN_RL2" />
						<DOI name="VI24" desc="VI24_Falha MU1" />
						<DOI name="VI25" desc="VI25_Fora de Operação" />
						<DOI name="VI26" desc="VI26_81 Habilitado" />
						<DOI name="VI27" desc="VI27_ERAC 1º Estagio" />
						<DOI name="VI28" desc="VI28_ERAC 2º Estagio" />
						<DOI name="VI29" desc="VI29_ERAC 3º Estagio" />
						<DOI name="VI30" desc="VI30_ERAC 4º Estagio" />
						<DOI name="VI31" desc="VI31_ERAC 5º Estagio" />
						<DOI name="VI32" desc="VI32_Modo On" />
						<DOI name="VI33" desc="VI33_Modo Blocked" />
						<DOI name="VI34" desc="VI34_Modo Test" />
						<DOI name="VI35" desc="VI35_Modo Test/Blocked" />
						<DOI name="VI36" desc="VI36_Modo Off" />
						<DOI name="VI37" desc="VI37_Modo Sim" />
						<DOI name="VI38" desc="VI38_CMD AB" />
						<DOI name="VI39" desc="VI39_CMD FC" />
						<DOI name="VI40" desc="VI40" />
					</LN>
					<LN prefix="GI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1019" desc="GI">
						<Private type="Siemens-MasterId">647aca19-a963-46aa-8662-24c3e4f7488f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="RxPos" desc="RxPos">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI13" desc="RxBI13">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI14" desc="RxBI14">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI15" desc="RxBI15">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI16" desc="RxBI16">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI17" desc="RxBI17">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI18" desc="RxBI18">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI21" desc="RxBI21">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI22" desc="RxBI22">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxPos1" desc="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI32" desc="RxBI32">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI33" desc="RxBI33">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxPos2" desc="RxPos2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxPos3" desc="RxPos3">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI311" desc="RxBI311">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI312" desc="RxBI312">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI313" desc="RxBI313">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI314" desc="RxBI314">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI315" desc="RxBI315">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI316" desc="RxBI316">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBeh" desc="RxBeh">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxSim" desc="RxSim">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTmChSt1" desc="RxTmChSt1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxMod" desc="RxMod">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI38" desc="RxBI38">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI39" desc="RxBI39">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxBI310" desc="RxBI310">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd1" desc="RxInd1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd7" desc="RxInd7">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd2" desc="RxInd2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd3" desc="RxInd3">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd4" desc="RxInd4">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd5" desc="RxInd5">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd6" desc="RxInd6">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd8" desc="RxInd8">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxPos" intAddr="RxPos;/DPCSO/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxPos" intAddr="RxPos;/DPCSO/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI13" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI13" intAddr="RxBI13;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI13" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI13" intAddr="RxBI13;/Ind/q" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/origin.orCat" serviceType="GOOSE" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/origin.orIdent" serviceType="GOOSE" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/ctlNum" serviceType="GOOSE" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="RxPos" intAddr="RxPos;/DPCSO/stSeld" serviceType="GOOSE" />
							<ExtRef desc="RxBI13" intAddr="RxBI13;/Ind/t" serviceType="GOOSE" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI14" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI14" intAddr="RxBI14;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI14" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI14" intAddr="RxBI14;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI15" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI15" intAddr="RxBI15;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI15" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI15" intAddr="RxBI15;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI16" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI16" intAddr="RxBI16;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI16" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI16" intAddr="RxBI16;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI17" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI17" intAddr="RxBI17;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI17" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI17" intAddr="RxBI17;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI18" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI18" intAddr="RxBI18;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI18" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI18" intAddr="RxBI18;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI21" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI21" intAddr="RxBI21;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI21" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI21" intAddr="RxBI21;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI22" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI22" intAddr="RxBI22;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI22" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI22" intAddr="RxBI22;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxPos1" intAddr="RxPos1;/DPCSO/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxPos1" intAddr="RxPos1;/DPCSO/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI32" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI32" intAddr="RxBI32;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI32" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI32" intAddr="RxBI32;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI33" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI33" intAddr="RxBI33;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI33" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI33" intAddr="RxBI33;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxPos2" intAddr="RxPos2;/DPCSO/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxPos2" intAddr="RxPos2;/DPCSO/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxPos3" intAddr="RxPos3;/DPCSO/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxPos3" intAddr="RxPos3;/DPCSO/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI311" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI311" intAddr="RxBI311;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI311" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI311" intAddr="RxBI311;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI312" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI312" intAddr="RxBI312;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI312" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI312" intAddr="RxBI312;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI313" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI313" intAddr="RxBI313;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI313" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI313" intAddr="RxBI313;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI314" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI314" intAddr="RxBI314;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI314" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI314" intAddr="RxBI314;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI315" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI315" intAddr="RxBI315;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI315" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI315" intAddr="RxBI315;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI316" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI316" intAddr="RxBI316;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI316" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI316" intAddr="RxBI316;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="PROT" lnClass="LLN0" doName="Beh" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBeh" intAddr="RxBeh;/IntIn/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="PROT" lnClass="LLN0" doName="Beh" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBeh" intAddr="RxBeh;/IntIn/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="PROT" lnClass="LPHD" lnInst="1" doName="Sim" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxSim" intAddr="RxSim;/SPCSO/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="PROT" lnClass="LPHD" lnInst="1" doName="Sim" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxSim" intAddr="RxSim;/SPCSO/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="PROT" lnClass="LTMS" lnInst="0" doName="TmChSt1" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxTmChSt1" intAddr="RxTmChSt1;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="PROT" lnClass="LTMS" lnInst="0" doName="TmChSt1" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxTmChSt1" intAddr="RxTmChSt1;/Ind/q" />
							<ExtRef desc="RxBI14" intAddr="RxBI14;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI15" intAddr="RxBI15;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI16" intAddr="RxBI16;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI17" intAddr="RxBI17;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI18" intAddr="RxBI18;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI21" intAddr="RxBI21;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI22" intAddr="RxBI22;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxPos1" intAddr="RxPos1;/DPCSO/origin.orCat" serviceType="GOOSE" />
							<ExtRef desc="RxPos1" intAddr="RxPos1;/DPCSO/origin.orIdent" serviceType="GOOSE" />
							<ExtRef desc="RxPos1" intAddr="RxPos1;/DPCSO/ctlNum" serviceType="GOOSE" />
							<ExtRef desc="RxPos1" intAddr="RxPos1;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="RxPos1" intAddr="RxPos1;/DPCSO/stSeld" serviceType="GOOSE" />
							<ExtRef desc="RxBI32" intAddr="RxBI32;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI33" intAddr="RxBI33;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxPos2" intAddr="RxPos2;/DPCSO/origin.orCat" serviceType="GOOSE" />
							<ExtRef desc="RxPos2" intAddr="RxPos2;/DPCSO/origin.orIdent" serviceType="GOOSE" />
							<ExtRef desc="RxPos2" intAddr="RxPos2;/DPCSO/ctlNum" serviceType="GOOSE" />
							<ExtRef desc="RxPos2" intAddr="RxPos2;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="RxPos2" intAddr="RxPos2;/DPCSO/stSeld" serviceType="GOOSE" />
							<ExtRef desc="RxPos3" intAddr="RxPos3;/DPCSO/origin.orCat" serviceType="GOOSE" />
							<ExtRef desc="RxPos3" intAddr="RxPos3;/DPCSO/origin.orIdent" serviceType="GOOSE" />
							<ExtRef desc="RxPos3" intAddr="RxPos3;/DPCSO/ctlNum" serviceType="GOOSE" />
							<ExtRef desc="RxPos3" intAddr="RxPos3;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="RxPos3" intAddr="RxPos3;/DPCSO/stSeld" serviceType="GOOSE" />
							<ExtRef desc="RxBI311" intAddr="RxBI311;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI312" intAddr="RxBI312;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI313" intAddr="RxBI313;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI314" intAddr="RxBI314;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI315" intAddr="RxBI315;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI316" intAddr="RxBI316;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBeh" intAddr="RxBeh;/IntIn/t" serviceType="GOOSE" />
							<ExtRef desc="RxSim" intAddr="RxSim;/SPCSO/origin.orCat" serviceType="GOOSE" />
							<ExtRef desc="RxSim" intAddr="RxSim;/SPCSO/origin.orIdent" serviceType="GOOSE" />
							<ExtRef desc="RxSim" intAddr="RxSim;/SPCSO/ctlNum" serviceType="GOOSE" />
							<ExtRef desc="RxSim" intAddr="RxSim;/SPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="RxSim" intAddr="RxSim;/SPCSO/stSeld" serviceType="GOOSE" />
							<ExtRef desc="RxTmChSt1" intAddr="RxTmChSt1;/Ind/t" serviceType="GOOSE" />
							<ExtRef iedName="LTTAN_MU1" ldInst="PROT" lnClass="LLN0" doName="Mod" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxMod" intAddr="RxMod;/OpCntRs/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="PROT" lnClass="LLN0" doName="Mod" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxMod" intAddr="RxMod;/OpCntRs/q" />
							<ExtRef desc="RxMod" intAddr="RxMod;/OpCntRs/origin.orCat" serviceType="GOOSE" />
							<ExtRef desc="RxMod" intAddr="RxMod;/OpCntRs/origin.orIdent" serviceType="GOOSE" />
							<ExtRef desc="RxMod" intAddr="RxMod;/OpCntRs/ctlNum" serviceType="GOOSE" />
							<ExtRef desc="RxMod" intAddr="RxMod;/OpCntRs/t" serviceType="GOOSE" />
							<ExtRef desc="RxMod" intAddr="RxMod;/OpCntRs/stSeld" serviceType="GOOSE" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI38" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI38" intAddr="RxBI38;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI38" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI38" intAddr="RxBI38;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI39" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI39" intAddr="RxBI39;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI39" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI39" intAddr="RxBI39;/Ind/q" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI310" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI310" intAddr="RxBI310;/Ind/stVal" />
							<ExtRef iedName="LTTAN_MU1" ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI310" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxBI310" intAddr="RxBI310;/Ind/q" />
							<ExtRef desc="RxBI38" intAddr="RxBI38;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI39" intAddr="RxBI39;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxBI310" intAddr="RxBI310;/Ind/t" serviceType="GOOSE" />
							<ExtRef iedName="LTTAN_RL2" ldInst="LD0" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind1" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gocb1" desc="RxInd1" intAddr="RxInd1;/Ind/" />
							<ExtRef iedName="LTTAN_RL2" ldInst="LD0" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind7" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gocb1" desc="RxInd7" intAddr="RxInd7;/Ind/" />
							<ExtRef iedName="LTTAN_RL2" ldInst="LD0" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind2" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gocb1" desc="RxInd2" intAddr="RxInd2;/Ind/" />
							<ExtRef iedName="LTTAN_RL2" ldInst="LD0" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind3" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gocb1" desc="RxInd3" intAddr="RxInd3;/Ind/" />
							<ExtRef iedName="LTTAN_RL2" ldInst="LD0" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind4" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gocb1" desc="RxInd4" intAddr="RxInd4;/Ind/" />
							<ExtRef iedName="LTTAN_RL2" ldInst="LD0" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind5" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gocb1" desc="RxInd5" intAddr="RxInd5;/Ind/" />
							<ExtRef iedName="LTTAN_RL2" ldInst="LD0" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gocb1" desc="RxInd6" intAddr="RxInd6;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL2" ldInst="LD0" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind6" daName="q" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gocb1" desc="RxInd6" intAddr="RxInd6;/Ind/q" />
							<ExtRef iedName="LTTAN_RL2" ldInst="LD0" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind8" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gocb1" desc="RxInd8" intAddr="RxInd8;/Ind/" />
							<ExtRef desc="RxInd6" intAddr="RxInd6;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
					<LN prefix="GO" lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="GO">
						<Private type="Siemens-MasterId">ae3bd109-813c-478c-a245-e355612d3acb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="GO1" desc="GO1_MU On" />
						<DOI name="GO2" desc="GO2_ MU Blocked" />
						<DOI name="GO3" desc="GO3_MU Test" />
						<DOI name="GO4" desc="GO4_MU Test Blocked" />
						<DOI name="GO5" desc="GO5_MU Sim" />
					</LN>
					<LN prefix="GV" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1023" desc="GV">
						<Private type="Siemens-MasterId">01e209da-b8bf-44ac-a7cc-632c2f75cb59</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="GV1" desc="GV1_DJ Aberto" />
						<DOI name="GV2" desc="GV2_DJ Fechado" />
						<DOI name="GV3" desc="GV3_LR DJ" />
						<DOI name="GV4" desc="GV4_FLTCC CMD" />
						<DOI name="GV5" desc="GV5_FLTCC Motor" />
						<DOI name="GV6" desc="GV6_Mola Descarregada" />
						<DOI name="GV7" desc="GV7_DEF BOB1" />
						<DOI name="GV8" desc="GV8_DEF BOB2" />
						<DOI name="GV9" desc="GV9_SF61" />
						<DOI name="GV10" desc="GV10_SF62" />
						<DOI name="GV11" desc="GV11_89.3 ABERTA" />
						<DOI name="GV12" desc="GV12_89.3 FECHADA" />
						<DOI name="GV13" desc="GV13_MDJ TP LT ABERTO" />
						<DOI name="GV14" desc="GV14_MDJ TP BARRA ABERTO" />
						<DOI name="GV15" desc="GV15_89.2 ABERTA" />
						<DOI name="GV16" desc="GV16_89.2 FECHADA" />
						<DOI name="GV17" desc="GV17_89.3 ABERTA" />
						<DOI name="GV18" desc="GV18_89.3 FECHADA" />
						<DOI name="GV19" desc="GV19_RESERVA" />
						<DOI name="GV20" desc="GV20_RESERVA" />
						<DOI name="GV21" desc="GV21_RESERVA" />
						<DOI name="GV22" desc="GV22_FLTCC LTTAN_MU1/2" />
						<DOI name="GV23" desc="GV23_FLTCC RELES AUX" />
						<DOI name="GV24" desc="GV24_FLTC CC CIRC. RESERVA" />
						<DOI name="GV25" desc="GV25_SELECAO POTENCIAL ALIM. MU2" />
						<DOI name="GV26" desc="GV26_PORTA ABERTA PLT1X" />
						<DOI name="GV27" desc="GV27_WATCHDOG LTTAN_MU2" />
						<DOI name="GV28" desc="GV28_Falha Goose" />
						<DOI name="GV29" desc="GV29_MU MODO SIMULATION" />
						<DOI name="GV30" desc="GV30_MU FALHA DE SINCRONISMO" />
						<DOI name="GV31" desc="GV31_Falha SV" />
						<DOI name="GV32" desc="GV32_79 BLOQ RL2" />
						<DOI name="GV33" desc="GV33_81.1 HAB RL2" />
						<DOI name="GV34" desc="GV34_81.2 HAB RL2" />
						<DOI name="GV35" desc="GV35_81.3 HAB RL2" />
						<DOI name="GV36" desc="GV36_81.4 HAB RL2" />
						<DOI name="GV37" desc="GV37_DEF PROT PRINCIPAL" />
						<DOI name="GV38" desc="GV38_ERAC BLOQ RL2" />
						<DOI name="GV39" desc="GV39_PARTIDA 79 RL2" />
						<DOI name="GV40" desc="GV40" />
						<DOI name="GV41" desc="GV41" />
					</LN>
					<LN prefix="" lnClass="USER" inst="7" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="CMD LOCAL/REMOTO">
						<Private type="Siemens-MasterId">6ddebf19-a968-4da3-9bd0-2a9bc52e1e7e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:22:07</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="LOCAL/REMOTO" />
					</LN>
					<LN prefix="CMD" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1024" desc="COMANDOS">
						<Private type="Siemens-MasterId">465fd0b3-3112-4b1f-a73a-9b3851cf2460</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:22:07</Val>
							</DAI>
						</DOI>
						<DOI name="CR1" desc="79 BLQ/SERV" />
						<DOI name="CR2" desc="81_1" />
						<DOI name="CR3" desc="81_2" />
						<DOI name="CR4" desc="81_3" />
						<DOI name="CR5" desc="81_4" />
						<DOI name="CR6" desc="81_5" />
						<DOI name="CR11" desc="MU1_Sim" />
						<DOI name="CR12" desc="ERAC BLOQ" />
						<DOI name="CL1" desc="79 BLQ/SERV LOCAL" />
						<DOI name="Mode" desc="Mod MU" />
						<DOI name="SPS" desc="Modo Test" />
						<DOI name="SPS1" desc="Modo Sim" />
						<DOI name="CMDDJ" desc="CMDDJ">
							<SDI name="pulseConfig">
								<DAI name="onDur">
									<Val>300</Val>
								</DAI>
							</SDI>
							<DAI name="operTimeout">
								<Val>5000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1" prefix="">
						<Private type="Siemens-MasterId">9845667c-8ca5-4b79-bafb-d4d869110150</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-05 10:59:40</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_IEEE1588HiAcc" desc="IEEE 1588" prefix="PTP_">
						<Private type="Siemens-MasterId">822f73f7-61ce-404b-8fcb-60a17ce2386a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-05 16:28:13</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="9-2 Client" prefix="PBCL_">
						<Private type="Siemens-MasterId">26c353eb-126e-4484-a91e-f062d61ca17d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 15:03:34</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="CSWI" inst="2" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">c2e3dccb-ca3d-46d6-b9ed-2b5f66d15335</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 19:32:57</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="2" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">b2b834d9-26db-4473-a521-1854fc13401a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 19:32:57</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="XSWI" inst="1" lnType="SIPROTEC5_1020" desc="Disconnector" prefix="">
						<Private type="Siemens-MasterId">7b032b48-7b34-4587-bfb8-697189a0214a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 19:32:57</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
						<DOI name="OpnCmd" desc="Open command" />
						<DOI name="ClsCmd" desc="Close command" />
					</LN>
					<LN lnClass="CSWI" inst="3" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">5cfa47c5-49c8-4fe3-bf9a-6466968d593a</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 19:32:57</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="3" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">47b190e4-3938-41e0-b0e5-8d081f2e4d41</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 19:32:57</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="XSWI" inst="2" lnType="SIPROTEC5_1020" desc="Disconnector" prefix="">
						<Private type="Siemens-MasterId">1772ecfb-c683-4fa3-bd60-1a4ed46f46e5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 19:32:57</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
						<DOI name="OpnCmd" desc="Open command" />
						<DOI name="ClsCmd" desc="Close command" />
					</LN>
					<LN lnClass="CSWI" inst="4" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">886a6660-2c41-42e0-b7f6-359d8fafaebf</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 19:32:57</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="4" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">76e124fb-4aa6-41ef-825b-7fb04eb94347</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 19:32:57</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="XSWI" inst="3" lnType="SIPROTEC5_1020" desc="Disconnector" prefix="">
						<Private type="Siemens-MasterId">1d7aae80-d8f2-48f0-b929-fe3c3dcb05e1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 19:32:57</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
						<DOI name="OpnCmd" desc="Open command" />
						<DOI name="ClsCmd" desc="Close command" />
					</LN>
					<LN lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" desc="General" prefix="GEN">
						<Private type="Siemens-MasterId">1e8a4ed2-ad5c-4aa0-ac70-2f16fae643be</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-13 17:19:22</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd." />
						<DOI name="DifVClc" desc="dV">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc" desc="df">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc" desc="dα">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="V1Clc" desc="V1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Clc" desc="f1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="V2Clc" desc="V2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Clc" desc="f2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" desc="Synchrocheck 1" prefix="CK_">
						<Private type="Siemens-MasterId">d13b954e-2314-4b26-8f50-a853b0bb2e0e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-13 17:19:22</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd." />
						<DOI name="VInd" desc="Voltage difference OK" />
						<DOI name="AngInd" desc="Angle difference OK" />
						<DOI name="HzInd" desc="Frequency diff. OK" />
						<DOI name="SynPrg" desc="In progress" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1028" desc="MU1" prefix="MU1">
						<Private type="Siemens-MasterId">a65d3756-82a8-4b9a-9954-25ad2566f2b2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-14 15:05:07</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mod" />
						<DOI name="LRDJ" desc="43LR" />
						<DOI name="SF61" desc="SF61" />
						<DOI name="SF62" desc="SF62" />
						<DOI name="MDJTPLT" desc="MDJ TP LT" />
						<DOI name="MDJTPBA" desc="MDJ TP BA" />
						<DOI name="FlhAlimCC1" desc="FLTCC CMD" />
						<DOI name="FlhAlimCC2" desc="FLTCC MOTOR" />
						<DOI name="FlhAlimCC3" desc="FLTCCMU1-2" />
						<DOI name="FlhAlimCC4" desc="FLTCC RL AUX" />
						<DOI name="FlhAlimCC5" desc="FLTCC SEL POT" />
						<DOI name="PORTAPNL" desc="PORTA PAINEL" />
						<DOI name="FlhIntMU" desc="Falha Interna MU2" />
						<DOI name="Sim" desc="MU simulation" />
						<DOI name="FlhGooseMU" desc="Falha Goose" />
						<DOI name="FlhSVMU" desc="Falha SV" />
						<DOI name="FlhAlimCC6" desc="FlhAlim Circuito reserva" />
					</LN>
					<LN lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP" prefix="PRP_">
						<Private type="Siemens-MasterId">a846c311-7365-42f7-9370-ebf8aa7ad321</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-19 23:47:32</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP" prefix="PRP_">
						<Private type="Siemens-MasterId">1bed747a-db7e-4979-a324-e5ceef916abb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-19 23:59:47</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">9404633b-e9b5-420e-9d3e-988f3333c679</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="DR/LLN0/LLN0">
						<Private type="Siemens-MasterId">72001e40-73b8-4a25-9e75-59b658d25ec4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">f0551d7f-4057-4ea3-b3af-017daac09dd1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">e183a9e1-69d8-4fc9-a476-fc3eba267216</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">db9e7fe8-d56f-44f5-bb6e-4a0c3058e0a0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">eaf65d4c-5063-425f-9af8-05a2185f453e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">8a84894d-a106-4d52-a14d-44c364a25fb0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS/LLN0/LLN0">
						<Private type="Siemens-MasterId">2f63b087-28c9-4c2c-9b4e-8ba20dfcd745</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1025" desc="RMS">
						<Private type="Siemens-MasterId">06eb3b2d-4e47-4f6d-93d1-cc3c1011f773</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Aneut" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">e410bf88-1fb5-4282-b98a-c7353880a4b1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">293b916e-a6cd-4c4e-9615-f1021b1b354e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">9e98e576-a897-4c16-a0e5-687c997474cc</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">3ad3d7be-f9db-4211-b5a4-f323a1fba6ac</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">eb51a480-7dec-468d-bbeb-4121da87f428</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
						<Private type="Siemens-MasterId">5706f435-0761-4d57-a8ba-82f04a81e0cb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh" desc="Wp+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0007967433</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh" desc="Wq+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0007967433</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh" desc="Wp-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0007967433</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh" desc="Wq-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0007967433</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">78254d17-3ba3-4bbd-b261-21f3c0a0d399</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">8e06c621-1df8-4dfc-a70d-92d59ba41d58</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1030" desc="General">
						<Private type="Siemens-MasterId">09ba325f-9d86-4a44-a061-772e55da5801</Private>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Switching authority" />
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">cf347e44-a2f0-470e-b772-7b4b2e9ea38b</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Device">
						<Private type="Siemens-MasterId">1515cf0d-7067-43d2-98a8-0a1f54f8a1e6</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SA86-DAAA-AA0-0WWWW0-AQ0111-12111B-BBD000-000AC0-CB1BA1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.20</Val>
							</DAI>
							<DAI name="model">
								<Val>7SA86</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">a616904e-af99-4346-8eec-d7505c276948</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">6ab1c644-971a-4894-9d29-9cafe4fce218</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>-180</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_1031" desc="Time sync.">
						<Private type="Siemens-MasterId">879aedac-f66a-4900-b579-1e4255da7585</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
						<DOI name="TmSynErr" desc="Time sync. error" />
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">74a6ca8b-aac3-4460-98c8-41a9f4b13c14</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
						<Private type="Siemens-MasterId">8f14238f-2b58-4515-a0c8-7b925aee28dc</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">3d00de96-03ba-40c3-b123-e335022e3cb8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CT 3-phase">
						<Private type="Siemens-MasterId">ec2eb8eb-e375-4426-bb79-06132eaf1b61</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">d72fe424-dce2-49e7-960a-e81a38d171d0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">b2165d6c-b84d-43ab-a91a-d8afe32f8ee6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">62c21e42-8bba-4edd-9b11-eb035a1edd03</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">fe0cb401-62ca-48a0-bfa4-71aab12382c4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 4" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
							<ExtRef desc="Protection.CT 4" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
						</Inputs>
					</LN>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="VT 3-phase">
						<Private type="Siemens-MasterId">fe0a89e7-9d86-4aef-8d11-9e5deea14970</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">fb6ec5dc-32cc-4c67-976f-d74bada0e45c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 1" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
							<ExtRef desc="Protection.VT 1" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
						<Private type="Siemens-MasterId">11b345fb-0310-48bf-9a80-599601a9103f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 2" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
							<ExtRef desc="Protection.VT 2" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
						<Private type="Siemens-MasterId">52b70911-6b09-4b43-a0d2-21dc87486a36</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 3" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
							<ExtRef desc="Protection.VT 3" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
						<Private type="Siemens-MasterId">baca3ce3-bb24-47ea-b69a-1e0498c20fa7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" desc="General">
						<Private type="Siemens-MasterId">205ddc56-1421-4e57-a3d1-310f5e33c635</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">d3071494-9cb3-42e4-8817-43279bb37ff3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">2cdfce51-f4a5-4e17-9d4f-fd6fa4dcdc95</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SE_" lnClass="RFLO" inst="1" lnType="SIPROTEC5_LNType_RFLO_SE" desc="Fault locator">
						<Private type="Siemens-MasterId">3623dc54-71c8-47d2-8397-de81f4dd2ed3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ" desc="Fault impedance">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltDiskm" desc="Fault distance">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoop" desc="Fault loop" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP" desc="General">
						<Private type="Siemens-MasterId">03997872-418b-4be3-b487-20dfc0d05b03</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">72461460-49ef-4cb4-a84e-d1c6b2e088c9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" desc="Definite-T 1">
						<Private type="Siemens-MasterId">bff18eb4-70ba-4997-bb5d-1a5e73eb6f0c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP" desc="General">
						<Private type="Siemens-MasterId">15c92797-a666-4d6d-a200-f6147686e89a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="3" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">be36b3ff-7ac1-40a0-930f-b963bd85c192</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="ND_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP" desc="Definite-T 1">
						<Private type="Siemens-MasterId">a902774d-ef8b-4147-a0a6-53d86d887c15</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:04:58</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="GEN_" lnClass="RREC" inst="1" lnType="SIPROTEC5_1034" desc="General">
						<Private type="Siemens-MasterId">3f439e43-cc4b-4b4c-b0e0-4cf5f57afd22</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:43:47</Val>
							</DAI>
						</DOI>
						<DOI name="AutoRecSt" desc="79 state" />
						<DOI name="RecCyc" desc="Actual reclose cycle" />
						<DOI name="OpCls" desc="Close cmd. indication" />
						<DOI name="On" desc="&gt;Function on" />
						<DOI name="Successful" desc="79 successful" />
						<DOI name="Cls3p1stCy" desc="Cls.cmd after 3p.1.cyc" />
					</LN>
					<LN prefix="CYC_" lnClass="RREC" inst="1" lnType="SIPROTEC5_LNType_RREC_Cycle" desc="Cycle 1">
						<Private type="Siemens-MasterId">2f5d7744-db2e-4820-8687-2b05e5b4857c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:43:47</Val>
							</DAI>
						</DOI>
						<DOI name="AutoRecSt" desc="79 state" />
						<DOI name="OpCls" desc="Close cmd. indication" />
					</LN>
					<LN lnClass="GAPC" inst="4" lnType="SIPROTEC5_LNType_GAPC_FB0_DisRM" desc="General" prefix="">
						<Private type="Siemens-MasterId">f99c704f-81fd-4788-808d-42879cb2cfeb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 16:55:33</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
					<LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat." prefix="DISB_">
						<Private type="Siemens-MasterId">af929c37-90c3-4802-9d38-7bab098f3be4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 16:55:33</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="PDIS" inst="1" lnType="SIPROTEC5_LNType_PDIS_DisRMZone" desc="Z 1" prefix="QUAD_">
						<Private type="Siemens-MasterId">aa59972d-77c1-4e62-a2ae-d11b28471d53</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 16:55:33</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PDIS" inst="2" lnType="SIPROTEC5_LNType_PDIS_DisRMZone" desc="Z 2" prefix="QUAD_">
						<Private type="Siemens-MasterId">4d54021c-d2d8-4e92-9c74-f893ecdc654a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 16:55:33</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PDIS" inst="3" lnType="SIPROTEC5_LNType_PDIS_DisRMZone" desc="Z 3" prefix="QUAD_">
						<Private type="Siemens-MasterId">69b076b9-2457-4658-a9fb-b7eb16770b66</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 16:55:33</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PDIS" inst="4" lnType="SIPROTEC5_LNType_PDIS_DisRMZone" desc="Z 4" prefix="QUAD_">
						<Private type="Siemens-MasterId">cda2e251-0d26-4794-b175-9bd7be5931af</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 16:55:33</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General" prefix="PUFB_">
						<Private type="Siemens-MasterId">463054bb-5fc7-4e81-a601-f9395b9238bb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Operate" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-09 18:31:22</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" inst="4" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
						<Private type="Siemens-MasterId">b85119cc-b007-4846-ab18-4508e2745f89</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-09 18:31:22</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="PTUF" inst="1" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 1" prefix="B_">
						<Private type="Siemens-MasterId">9321bf13-f0f0-43ec-9263-4d87f38d7d5b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-09 18:31:22</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTUF" inst="2" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 2" prefix="B_">
						<Private type="Siemens-MasterId">e5b9c2e1-0842-448c-b7bc-1d6a2ce2f7df</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-09 18:31:22</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTUF" inst="3" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 3" prefix="B_">
						<Private type="Siemens-MasterId">2235f058-2f4e-4509-aa64-a2e01192ca2d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-09 18:31:22</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTUF" inst="4" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 4" prefix="B_">
						<Private type="Siemens-MasterId">6ca3102a-f266-49d4-96ad-5f8ce431bbb3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-09 18:31:22</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTUF" inst="5" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 5" prefix="B_">
						<Private type="Siemens-MasterId">c32a9c92-1a7f-457d-8d45-696345a4286a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-09 18:31:22</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" desc="Inverse-T 1" prefix="II_">
						<Private type="Siemens-MasterId">0098587b-50ae-4166-bdb1-0984a3af6504</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-09 19:43:14</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP" desc="Inverse-T 1" prefix="NI_">
						<Private type="Siemens-MasterId">4b59086d-ab62-473e-a25f-2fecab8af844</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-09 19:43:14</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LSVS" desc="Group Indicat." prefix="">
						<Private type="Siemens-MasterId">be82e3c7-04db-4fda-8fa2-685fb39269ec</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 15:03:34</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN lnClass="LSVS" inst="1" lnType="SIPROTEC5_LNType_LSVS" desc="Subscription 1" prefix="">
						<Private type="Siemens-MasterId">39d2ecdc-bfd4-4751-8467-171aad698eda</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 15:03:34</Val>
							</DAI>
						</DOI>
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="SvCBRef" desc="Ref. SV CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>LTTAN_MU1MU01/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="5" lnType="SIPROTEC5_LNType_ResetLed" desc="General" prefix="">
						<Private type="Siemens-MasterId">3ecf3024-223f-4048-9d07-ec8952cf63ec</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:28</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="5" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="">
						<Private type="Siemens-MasterId">d6203d95-880d-4d10-834e-5dc704a53fe3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:28</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>40.25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>350</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 1" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
							<ExtRef desc="Protection.VT 1" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" iedName="LTTAN_MU1" ldInst="PROT" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
						</Inputs>
					</LN>
					<LN lnClass="GAPC" inst="7" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP" desc="General" prefix="">
						<Private type="Siemens-MasterId">1e2669af-3d33-44da-87cc-ce5d9850ece1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-14 16:57:51</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" inst="6" lnType="FBType_PTRC_Without_2pol_and_dir_both" desc="Group indicat." prefix="">
						<Private type="Siemens-MasterId">c190f17b-ff06-4136-9502-01d9837b39f4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-14 16:57:51</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="GAPC" inst="6" lnType="SIPROTEC5_LNType_ResetLed" desc="General" prefix="">
						<Private type="Siemens-MasterId">6f31db1f-d6ed-4cbf-8847-35f47f2a020c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-14 16:52:48</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" inst="5" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
						<Private type="Siemens-MasterId">2e4b0474-d386-4fd7-818c-7b83082c9454</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-14 16:52:48</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="PTUV" inst="1" lnType="SIPROTEC5_LNType_PTUV" desc="Definite-T 1" prefix="">
						<Private type="Siemens-MasterId">8eb44497-c124-4b66-9b77-b7e0e3c23dcb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-14 16:52:48</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTUV" inst="2" lnType="SIPROTEC5_LNType_PTUV" desc="Definite-T 2" prefix="">
						<Private type="Siemens-MasterId">ab55cb79-82f3-4d98-85e7-575bea4309be</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-14 16:52:48</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_DefiniteT_3pol" desc="Definite-T 1" prefix="DND_">
						<Private type="Siemens-MasterId">553faa89-be47-4f0c-8a99-77464ba9e274</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-14 16:57:51</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTRC" inst="7" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
						<Private type="Siemens-MasterId">c221f972-348b-424a-b827-c63793f431a4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-21 02:03:01</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="PSOF" inst="1" lnType="SIPROTEC5_LNType_RSOF" desc="Stage 1" prefix="">
						<Private type="Siemens-MasterId">120277ca-02be-4366-a124-8a9c3e2e7ca5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-09-21 02:03:01</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
					</LN>
				</LDevice>
			</Server>
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
					<TimeSyncProt sntp="true" c37_238="false" other="false" />
				</ClientServices>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<ServerAt apName="E" />
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxGOOSE="128" maxSMV="16">
					<TimeSyncProt sntp="true" c37_238="false" other="false" />
				</ClientServices>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
			</Services>
		</AccessPoint>
	</IED>
	<IED desc="LTTAN_MU1" name="LTTAN_MU1" type="6MU85" manufacturer="SIEMENS" configVersion="V09.20.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<Private type="Siemens-MasterId">a399c03e-3d45-4cfd-a2c8-14e1d55d1611</Private>
		<Private type="Siemens-s7ManagerName">LTTAN_MU1</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">6MU85-DAAA-AA0-0WWWW0-AA0111-11111A-ABD000-000AC0-CB1BA1-CG0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">6MU85_4I4U</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">92001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.20.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">a399c03e-3d45-4cfd-a2c8-14e1d55d1611</Private>
		<Private type="Siemens-ModifiedDate">09/21/2022 14:39:35</Private>
		<Private type="Siemens-ModificationCounter">48</Private>
		<Private type="Siemens-NoOfSmvsConfigured">9</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt sntp="true" c37_238="false" other="false" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<FileHandling />
			<SupSubscription maxGo="0" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
			<SMVSettings cbName="Conf" datSet="Fix" svID="Conf" optFields="Fix" smpRate="Fix" samplesPerSec="true">
				<SmpRate>80</SmpRate>
				<SmpRate>256</SmpRate>
				<SamplesPerSec>4000</SamplesPerSec>
				<SamplesPerSec>4800</SamplesPerSec>
				<SamplesPerSec>12800</SamplesPerSec>
				<SamplesPerSec>14400</SamplesPerSec>
				<SamplesPerSec>15360</SamplesPerSec>
			</SMVSettings>
			<SMVsc max="1" delivery="multicast" deliveryConf="false" />
		</Services>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">5e09771a-eb16-4d86-ad82-c28561497456</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">ed5154bc-cff6-4950-babf-7af16cccc22b</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">3eed3d373aa14310968f376821bc5928</Private>
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI13" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI13" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI14" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI14" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI15" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI15" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI16" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI16" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI17" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI17" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI18" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI18" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI21" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI21" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI22" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI22" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI32" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI32" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI33" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI33" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI311" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI311" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI312" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI312" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI313" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI313" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI314" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI314" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI315" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI315" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI316" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI316" daName="q" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Beh" daName="stVal" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Beh" daName="q" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="Sim" daName="stVal" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="Sim" daName="q" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LTMS" lnInst="0" doName="TmChSt1" daName="stVal" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LTMS" lnInst="0" doName="TmChSt1" daName="q" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Mod" daName="stVal" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Mod" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI38" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI38" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI39" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI39" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI310" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI310" daName="q" fc="ST" />
						</DataSet>
						<ReportControl name="A_URCB" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_1" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_2" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_3" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_4" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_5" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_6" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_7" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_8" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_9" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_10" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_11" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_12" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_13" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_14" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_15" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_16" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_17" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_18" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_19" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_20" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_21" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_22" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_23" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_24" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_25" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_26" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_27" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_28" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_29" rptID="LTTAN_MU1CTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_1" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_1" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_2" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_2" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_3" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_3" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_4" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_4" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_5" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_5" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_6" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_6" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_7" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_7" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_8" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_8" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_9" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_9" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_10" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_10" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_11" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_11" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_12" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_12" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_13" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_13" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_14" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_14" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_15" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_15" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_16" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_16" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_17" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_17" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_18" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_18" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_19" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_19" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_20" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_20" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_21" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_21" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_22" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_22" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_23" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_23" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_24" rptID="LTTAN_MU1CTRL/LLN0$BR$A_BRCB_24" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 14:49:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="150001" appID="GOOSE1" name="GOOSEPB" type="GOOSE">
							<IEDName apRef="F">LTTAN_RL1</IEDName>
						</GSEControl>
					</LN0>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General" prefix="">
						<Private type="Siemens-MasterId">2a6d4003-5149-483e-9349-31a9cc686a5f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic" prefix="">
						<Private type="Siemens-MasterId">b64645de-24a2-4ba3-b422-197eeaa57f42</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break." prefix="">
						<Private type="Siemens-MasterId">4d30ef64-7071-46af-a700-45c36420741b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close" prefix="">
						<Private type="Siemens-MasterId">f9ecf66e-fa7e-437b-8bb0-6b453eb47c8c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
						<Private type="Siemens-MasterId">216d14dd-19b5-43cc-8612-d4929074851d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
						<Private type="Siemens-MasterId">7cd92395-9ebf-47c1-8f4c-2fbca1e0f78c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">ca2fa362-e67f-4f33-a256-a823d8eb8f77</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">bbdbb1ee-3d24-4e6d-a15e-77fe9cccd6e9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test" prefix="CBT_">
						<Private type="Siemens-MasterId">90cae74c-c2a5-44a3-af0c-4906e903a005</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CSWI" inst="2" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">d8a0bfa1-60ec-4210-83a4-09b1de955143</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="2" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">6e88040a-fa42-40bd-90bd-7f0bab1395ce</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector" prefix="">
						<Private type="Siemens-MasterId">e276bad6-4719-4849-ac07-ed2bb6510a20</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1" prefix="">
						<Private type="Siemens-MasterId">00db543b-e1a3-4751-929b-e8140f8b98ec</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:39</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP" prefix="PRP_">
						<Private type="Siemens-MasterId">c8cd7dbd-0806-4090-baa2-bca126cf91a5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 21:02:38</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_IEEE1588HiAcc" desc="IEEE 1588" prefix="PTP_">
						<Private type="Siemens-MasterId">f4a04d27-d9e7-4304-a2e3-dddd5900d799</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 21:02:38</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="9-2 Merg.unit" prefix="PBMU_">
						<Private type="Siemens-MasterId">532b70e9-6fcf-4514-8f87-eefddb7c3e0e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 14:52:55</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1004" desc="BI" prefix="BI">
						<Private type="Siemens-MasterId">3f66307a-3808-411c-b417-25867acab56b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BI11" desc="BI1.1_DJ ABERTO" />
						<DOI name="BI12" desc="BI1.2_DJ FECHADO" />
						<DOI name="BI13" desc="BI1.3_ LR DJ" />
						<DOI name="BI14" desc="BI1.4_FLTCC CMD DJ" />
						<DOI name="BI15" desc="BI1.5_FLCC MOTOR" />
						<DOI name="BI16" desc="BI1.6_MOLA DESCARREGADA" />
						<DOI name="BI17" desc="BI1.7_DEF BOB1" />
						<DOI name="BI18" desc="BI1.8_DEF BOB2" />
						<DOI name="BI21" desc="BI2.1_SF61" />
						<DOI name="BI22" desc="BI2.2_SF62" />
						<DOI name="BI23" desc="BI2.3_89.1 ABERTA" />
						<DOI name="BI31" desc="BI3.1_89.1 FECHADA" />
						<DOI name="BI32" desc="BI3.2_MDJ TP LT ABERTO" />
						<DOI name="BI33" desc="BI3.3_MDJ TP BARRA ABERTO" />
						<DOI name="BI34" desc="BI3.4_RESERVA" />
						<DOI name="BI35" desc="BI3.5_RESERVA" />
						<DOI name="BI36" desc="BI3.6_RESERVA" />
						<DOI name="BI37" desc="BI3.7_RESERVA" />
						<DOI name="BI38" desc="BI3.8_RESERVA" />
						<DOI name="BI39" desc="BI3.9_RESERVA" />
						<DOI name="BI310" desc="BI3.10_RESERVA" />
						<DOI name="BI311" desc="BI3.11_FLTCC MU1-MU2" />
						<DOI name="BI312" desc="BI3.12_FLTCC RELES AUX" />
						<DOI name="BI313" desc="BI3.13_FLTCC CIRCUITO RESERVA" />
						<DOI name="BI314" desc="BI3.14_SELECAO POTENCIAL MU2" />
						<DOI name="BI316" desc="BI3.16_WATCH DOG MU" />
						<DOI name="BI315" desc="BI3.15_PORTA ABERTA PAINEL" />
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1008" desc="BO" prefix="BO">
						<Private type="Siemens-MasterId">caa9f400-f111-4895-b59e-b4e5ab2fbc77</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BO11" desc="BO1.1_TRIP DJ" />
						<DOI name="BO12" desc="BO1.2_CMD ABRIR DJ" />
						<DOI name="BO13" desc="BO1.3_CMD FC DJ" />
						<DOI name="BO14" desc="BO1.4_RESERVA" />
						<DOI name="BO15" desc="BO1.5_RESERVA" />
						<DOI name="BO16" desc="BO1.6_RESERVA" />
						<DOI name="BO21" desc="BO2.1_RESERVA" />
						<DOI name="BO22" desc="BO2.2_RESERVA" />
						<DOI name="BO31" desc="BO3.1_CMD AB 89.1" />
						<DOI name="BO32" desc="BO3.2_CMD FC 89.2" />
						<DOI name="BO33" desc="BO3.3_CMD AB 89.2" />
						<DOI name="BO34" desc="BO3.4_CMD FC 89.2" />
						<DOI name="BO35" desc="BO3.5_CMD AB 89.3" />
						<DOI name="BO36" desc="BO3.6_CMD FC 89.3" />
						<DOI name="BO37" desc="BO3.7_RESERVA" />
						<DOI name="BO38" desc="BO3.8_RESERVA" />
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1003" desc="VI" prefix="VI">
						<Private type="Siemens-MasterId">554b95ca-fdf8-4cd8-b701-1e2d051ba7ef</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="VI1" desc="VI1" />
						<DOI name="VI2" desc="VI2" />
						<DOI name="VI3" desc="VI3" />
						<DOI name="VI4" desc="VI4" />
						<DOI name="VI5" desc="VI5" />
						<DOI name="VI6" desc="VI6" />
						<DOI name="VI7" desc="VI7" />
						<DOI name="VI8" desc="VI8" />
						<DOI name="VI10" desc="VI10" />
						<DOI name="VI11" desc="VI11" />
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_3" desc="GI" prefix="GI">
						<Private type="Siemens-MasterId">26da28a4-f0ec-41e3-a600-c5491d2cfe25</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTr" desc="RxTr">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripOpnCmd" desc="RxTripOpnCmd">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxClsCmd" desc="RxClsCmd">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxOpnCmd" desc="RxOpnCmd">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxClsCmd1" desc="RxClsCmd1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxOpnCmd1" desc="RxOpnCmd1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxClsCmd2" desc="RxClsCmd2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxOpnCmd2" desc="RxOpnCmd2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxClsCmd3" desc="RxClsCmd3">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxGO1" desc="RxGO1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxGO2" desc="RxGO2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxGO3" desc="RxGO3">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxGO4" desc="RxGO4">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxGO5" desc="RxGO5">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxVI7" desc="RxVI7">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxMode" desc="RxMode">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCMDDJ" desc="RxCMDDJ">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxVI38" desc="RxVI38">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxVI39" desc="RxVI39">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxTr" intAddr="RxTr;/Op/general" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxTr" intAddr="RxTr;/Op/q" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/phsA" serviceType="GOOSE" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/phsB" serviceType="GOOSE" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/phsC" serviceType="GOOSE" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/neut" serviceType="GOOSE" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/t" serviceType="GOOSE" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxTripOpnCmd" intAddr="RxTripOpnCmd;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxTripOpnCmd" intAddr="RxTripOpnCmd;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxClsCmd" intAddr="RxClsCmd;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxClsCmd" intAddr="RxClsCmd;/Ind/q" />
							<ExtRef desc="RxTripOpnCmd" intAddr="RxTripOpnCmd;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxClsCmd" intAddr="RxClsCmd;/Ind/t" serviceType="GOOSE" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxOpnCmd" intAddr="RxOpnCmd;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxOpnCmd" intAddr="RxOpnCmd;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxClsCmd1" intAddr="RxClsCmd1;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxClsCmd1" intAddr="RxClsCmd1;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="2" doName="OpnCmd" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxOpnCmd1" intAddr="RxOpnCmd1;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="2" doName="OpnCmd" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxOpnCmd1" intAddr="RxOpnCmd1;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="2" doName="ClsCmd" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxClsCmd2" intAddr="RxClsCmd2;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="2" doName="ClsCmd" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxClsCmd2" intAddr="RxClsCmd2;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="3" doName="OpnCmd" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxOpnCmd2" intAddr="RxOpnCmd2;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="3" doName="OpnCmd" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxOpnCmd2" intAddr="RxOpnCmd2;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="3" doName="ClsCmd" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxClsCmd3" intAddr="RxClsCmd3;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" lnClass="XSWI" lnInst="3" doName="ClsCmd" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxClsCmd3" intAddr="RxClsCmd3;/Ind/q" />
							<ExtRef desc="RxOpnCmd" intAddr="RxOpnCmd;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxClsCmd1" intAddr="RxClsCmd1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxOpnCmd1" intAddr="RxOpnCmd1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxClsCmd2" intAddr="RxClsCmd2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxOpnCmd2" intAddr="RxOpnCmd2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxClsCmd3" intAddr="RxClsCmd3;/Ind/t" serviceType="GOOSE" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO1" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxGO1" intAddr="RxGO1;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO1" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxGO1" intAddr="RxGO1;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO2" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxGO2" intAddr="RxGO2;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO2" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxGO2" intAddr="RxGO2;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO3" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxGO3" intAddr="RxGO3;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO3" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxGO3" intAddr="RxGO3;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO4" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxGO4" intAddr="RxGO4;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO4" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxGO4" intAddr="RxGO4;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO5" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxGO5" intAddr="RxGO5;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="GO" lnClass="GGIO" lnInst="1" doName="GO5" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxGO5" intAddr="RxGO5;/Ind/q" />
							<ExtRef desc="RxGO1" intAddr="RxGO1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxGO2" intAddr="RxGO2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxGO3" intAddr="RxGO3;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxGO4" intAddr="RxGO4;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxGO5" intAddr="RxGO5;/Ind/t" serviceType="GOOSE" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI7" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxVI7" intAddr="RxVI7;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI7" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxVI7" intAddr="RxVI7;/Ind/q" />
							<ExtRef desc="RxVI7" intAddr="RxVI7;/Ind/t" serviceType="GOOSE" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="CMD" lnClass="GAPC" lnInst="1" doName="Mode" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxMode" intAddr="RxMode;/OpCntRs/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="CMD" lnClass="GAPC" lnInst="1" doName="Mode" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxMode" intAddr="RxMode;/OpCntRs/q" />
							<ExtRef desc="RxMode" intAddr="RxMode;/OpCntRs/origin.orCat" serviceType="GOOSE" />
							<ExtRef desc="RxMode" intAddr="RxMode;/OpCntRs/origin.orIdent" serviceType="GOOSE" />
							<ExtRef desc="RxMode" intAddr="RxMode;/OpCntRs/ctlNum" serviceType="GOOSE" />
							<ExtRef desc="RxMode" intAddr="RxMode;/OpCntRs/t" serviceType="GOOSE" />
							<ExtRef desc="RxMode" intAddr="RxMode;/OpCntRs/stSeld" serviceType="GOOSE" />
							<ExtRef serviceType="GOOSE" desc="RxCMDDJ" intAddr="RxCMDDJ;/DPCSO/stVal" />
							<ExtRef serviceType="GOOSE" desc="RxCMDDJ" intAddr="RxCMDDJ;/DPCSO/q" />
							<ExtRef desc="RxCMDDJ" intAddr="RxCMDDJ;/DPCSO/origin.orCat" serviceType="GOOSE" />
							<ExtRef desc="RxCMDDJ" intAddr="RxCMDDJ;/DPCSO/origin.orIdent" serviceType="GOOSE" />
							<ExtRef desc="RxCMDDJ" intAddr="RxCMDDJ;/DPCSO/ctlNum" serviceType="GOOSE" />
							<ExtRef desc="RxCMDDJ" intAddr="RxCMDDJ;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="RxCMDDJ" intAddr="RxCMDDJ;/DPCSO/stSeld" serviceType="GOOSE" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI38" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxVI38" intAddr="RxVI38;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI38" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxVI38" intAddr="RxVI38;/Ind/q" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI39" daName="stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxVI39" intAddr="RxVI39;/Ind/stVal" />
							<ExtRef iedName="LTTAN_RL1" ldInst="CTRL" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI39" daName="q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="GOOSEPB" desc="RxVI39" intAddr="RxVI39;/Ind/q" />
							<ExtRef desc="RxVI38" intAddr="RxVI38;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="RxVI39" intAddr="RxVI39;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="GO" prefix="GO">
						<Private type="Siemens-MasterId">4e30dd54-3a7a-4ec2-9070-2543bf628171</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="GO1" desc="GO1" />
						<DOI name="GO2" desc="GO2" />
						<DOI name="GO3" desc="GO3" />
						<DOI name="GO4" desc="GO4" />
						<DOI name="GO5" desc="GO5" />
						<DOI name="GO6" desc="GO6" />
						<DOI name="GO7" desc="GO7" />
						<DOI name="GO8" desc="GO8" />
						<DOI name="GO9" desc="GO9" />
						<DOI name="GO10" desc="GO10" />
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1015" desc="GV" prefix="GV">
						<Private type="Siemens-MasterId">3b031e3a-479f-4ff9-a260-0e31bac66dc2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-04 14:04:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="GV1" desc="GV1_TRIP DJ" />
						<DOI name="GV2" desc="GV2_CMD AB DJ" />
						<DOI name="GV3" desc="GV3_CMD FC DJ" />
						<DOI name="GV4" desc="GV4_CMD AB 89.1" />
						<DOI name="GV5" desc="GV5_CMD FC 89.1" />
						<DOI name="GV6" desc="GV6_CMD AB 89.2" />
						<DOI name="GV7" desc="GV7_CMD FC 89.2" />
						<DOI name="GV8" desc="GV8_CMD AB 89.3" />
						<DOI name="GV9" desc="GV9_CMD FC 89.3" />
						<DOI name="GV10" desc="GV10_TRIP ERAC" />
						<DOI name="GV11" desc="GV11" />
						<DOI name="GV12" desc="GV12" />
						<DOI name="GV13" desc="GV13" />
						<DOI name="GV14" desc="GV14" />
						<DOI name="GV15" desc="GV15" />
					</LN>
					<LN lnClass="CSWI" inst="3" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">9bf1d311-d87a-44e4-b6e7-47559e6f3413</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-21 14:47:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="3" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">649dd9b8-d906-49c5-8b24-fd817504d30c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-21 14:47:20</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="XSWI" inst="2" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector" prefix="">
						<Private type="Siemens-MasterId">c9295407-2722-4be6-96e4-55ff37eb8dca</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-21 14:47:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN lnClass="CSWI" inst="4" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">a49bc2c4-2279-47fe-996c-b7d1ef047f2b</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-21 14:47:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="4" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">00cb6855-38e2-415e-83af-678b9e5beea4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-21 14:47:20</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="XSWI" inst="3" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector" prefix="">
						<Private type="Siemens-MasterId">dfc2d421-c214-447a-a057-8f4872074777</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-21 14:47:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">ec694a1a-133f-4745-a091-943a7e51ceff</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="DR/LLN0/LLN0">
						<Private type="Siemens-MasterId">fc317043-1d32-4ae3-a255-bdb8d7475118</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 14:49:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General" prefix="RCDG_">
						<Private type="Siemens-MasterId">6f897b88-c590-4900-857b-f18ecdf8cf57</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Grnd.-flt log" prefix="GFLG_">
						<Private type="Siemens-MasterId">f44272e8-436c-4515-bc45-7f088fd62eea</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General" prefix="RCDR_">
						<Private type="Siemens-MasterId">11b827ba-9401-47c5-99d3-767902abca2c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control" prefix="DEF_">
						<Private type="Siemens-MasterId">3a815fbf-2621-464f-bbcb-aedd614d3891</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">eece0dba-05e4-4e2c-8188-212f8a79d97d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS/LLN0/LLN0">
						<Private type="Siemens-MasterId">ddf3bc54-c5b8-40e1-b5b9-db2a7417a5c9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 14:49:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
						<Private type="Siemens-MasterId">8858a4a4-67e0-475b-b9ce-77e8d4bd1f51</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">1fb06e99-549e-4a2d-b3ad-02d4239f4de5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
						<Private type="Siemens-MasterId">8707c71e-f5e3-4b86-a342-3d066a3b243b</Private>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">513aca4a-4dad-4566-8dbb-2ddaed848a11</Private>
						</SettingControl>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD" desc="Device" prefix="">
						<Private type="Siemens-MasterId">afd2f265-47cd-497d-b463-58b015a4a905</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>6MU85-DAAA-AA0-0WWWW0-AA0111-11111A-ABD000-000AC0-CB1BA1-CG0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.20</Val>
							</DAI>
							<DAI name="model">
								<Val>6MU85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling" prefix="">
						<Private type="Siemens-MasterId">c896ee92-e192-408a-8c21-bd938d1699ea</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem." prefix="">
						<Private type="Siemens-MasterId">d6fbcffe-3119-436e-951c-39c468e3c6d3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>-180</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync." prefix="">
						<Private type="Siemens-MasterId">5eefe68a-291c-42b9-8d2c-fd2ced4eaae1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
					</LN>
					<LN lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track." prefix="">
						<Private type="Siemens-MasterId">84fc72b3-c192-4161-b412-9d7945b5d8bd</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
					</LN>
					<LN lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG" prefix="RSLED">
						<Private type="Siemens-MasterId">0651e47f-9d1c-4126-8aa1-58e8774d0e67</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General" prefix="">
						<Private type="Siemens-MasterId">d1ceddd7-f374-4210-8686-9290f0dffc2f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CT 3-phase" prefix="CT3P_">
						<Private type="Siemens-MasterId">7cef38e3-34f0-480e-9768-38b838bc15d1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="VT 3-phase" prefix="VT3P_">
						<Private type="Siemens-MasterId">9e3129cc-ad93-4a1d-bb39-310e0b7f792a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-03 19:53:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" desc="General" prefix="">
						<Private type="Siemens-MasterId">8400d3f9-dfe2-4b21-a734-c371e08b8c25</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
						</DOI>
						<DOI name="PhVoltage" desc="Vph">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>340</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="">
						<Private type="Siemens-MasterId">7d847374-bcff-484d-88ee-1bf0eedba375</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>40.25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>350</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SFFM" inst="2" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB" prefix="VTCB_">
						<Private type="Siemens-MasterId">7f309083-c8a8-4e96-8d9d-4842aa54a251</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open" />
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="I01A">
						<Private type="Siemens-MasterId">f08a5fd0-0a6b-4d3a-970e-c301410a2eb5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="I01B">
						<Private type="Siemens-MasterId">1470cec7-02b0-486c-81b2-67cd3a05bf9a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="I01C">
						<Private type="Siemens-MasterId">a3e57c86-9bad-49bf-b4e8-85b9a76723a1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="I01N">
						<Private type="Siemens-MasterId">af0231a2-4487-4167-be93-9e8805cc01db</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="U01A">
						<Private type="Siemens-MasterId">cb60fcc1-12e7-4986-8a34-c086a60c8390</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2" prefix="U01B">
						<Private type="Siemens-MasterId">97eb6b7c-acfa-43be-a87c-d1790222db65</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3" prefix="U01C">
						<Private type="Siemens-MasterId">87aa1fa7-c429-440b-92a0-22e1e7225b18</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-22 11:59:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4" prefix="U01">
						<Private type="Siemens-MasterId">82e11c6d-a3d2-403d-97e2-712d0dd6e561</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-21 14:16:09</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>346.8208</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_MU 1" inst="MU01">
					<Private type="Siemens-MasterId">210b8752-7c4e-4525-acfe-a498656dabde</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MU01/LLN0/LLN0">
						<Private type="Siemens-MasterId">5ef83323-d41f-45d6-a8b7-ff80c183b726</Private>
						<DataSet name="PhsMeas3">
							<Private type="Siemens-GUID">40150e37-80a1-47b2-9ab5-46ea425399bc</Private>
							<FCDA ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-21 14:16:09</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<SampledValueControl name="MSVCB01" datSet="PhsMeas3" confRev="50001" smvID="SV1" multicast="true" smpRate="4800" nofASDU="1" smpMod="SmpPerSec">
							<IEDName apRef="F">LTTAN_RL1</IEDName>
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" />
						</SampledValueControl>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" desc="Device MU" prefix="">
						<Private type="Siemens-MasterId">5cc10bb5-e7dc-4184-a763-fdda0bf22bbc</Private>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-08-10 14:52:55</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5 Merging unit</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="MaxDl" desc="Max.delay time of samples">
							<DAI name="setVal">
								<Val>1150</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="TR01_RL1" name="TR01_RL1" type="7UT85" manufacturer="SIEMENS" configVersion="V09.20.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<Private type="Siemens-MasterId">35d07952-a8fc-461f-b4ff-64a243be59a4</Private>
		<Private type="Siemens-s7ManagerName">TR01_RL1</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7UT85-DAAA-AA0-0WWWW0-AH0111-12111B-BBD000-000AC0-CC1BA1-CB1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Basic_CP300</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">92001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.20.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">35d07952-a8fc-461f-b4ff-64a243be59a4</Private>
		<Private type="Siemens-ModifiedDate">09/09/2022 16:34:09</Private>
		<Private type="Siemens-ModificationCounter">18</Private>
		<Services nameLength="64">
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<SupSubscription maxGo="0" maxSv="60" />
			<ValueHandling setToRO="false" />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">e71abafc-b315-49e2-adbe-78ef7811b6a8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">34acabe7-d035-48da-8010-83dac2618052</Private>
						<ReportControl name="A_URCB" rptID="TR01_RL1CTRL/LLN0$RP$A_URCB" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_1" rptID="TR01_RL1CTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_2" rptID="TR01_RL1CTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_3" rptID="TR01_RL1CTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_4" rptID="TR01_RL1CTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
